<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word"><head>
<link href="../../../../../style.css" rel="stylesheet"/><title>BP-005-r0                                                  
APPROVED</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="Microsoft Word 9" name="Originator"/>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<style>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head>
<body background="../../../../../images/approved%20mark.jpg" bgcolor="white" bgproperties="fixed" lang="EN-US" style="tab-interval: 36.0pt">[إذا gte mso 9]&gt;&lt;xml&gt;
 &lt;v:background id="_x0000_s1025" o:bwmode="white"&gt;
  &lt;v:ملء src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/&gt;
 &lt;/v:background&gt;&lt;/xml&gt;&lt;![endif]
<table border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="638">
<tbody>
<tr><b>
<td dir="ltr" height="1" rowspan="6" valign="top" width="55">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../../../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="ltr" height="1" valign="top" width="543">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>القوة 
            محطات</b></font></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
            </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="93" rowspan="3" valign="top" width="316">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات<br/></font>
<font face="Arial" size="2">أنابيب الغلايات (ecc - الجدران - ش. 1.2.3) <br/>
      ست 35.8 &amp; 15 مو3 &amp; 13 كر
      مو 44 و 10 كر مو 910</font></b></p>
</td>
<td align="left" dir="ltr" height="33" valign="top" width="209">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">رقم الوثيقة: </font></b><font face="Arial" size="2"><b>    </b></font><font size="2"><b>
<span style="font-family: Arial">بي بي</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">-005-r0</span><span style="FONT-FAMILY: Arial; mso-fareast-language: EN-US">
</span></b><span style="mso-fareast-language: EN-US"><o:p></o:p></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="38" valign="top" width="209">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">صدرت إلى:      </font><font face="Arial" size="2">دمنهور 
    3x65 ميجاوات</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="218">
<p dir="ltr" style="MARGIN-TOP: 0; margin-bottom:0"><b><font face="Arial" size="1">حالة:</font>      <font size="2"><span style="FONT-FAMILY: Arial">    
      </span></font><span style="FONT-FAMILY: Arial"><font size="2">موافقة</font></span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="316">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><b><font face="Arial"><br/></font><font face="Arial" size="2">فحص المعدات (I1 
    - م3)</font></b></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="218">
<p dir="ltr" style="MARGIN-TOP: 0; margin-bottom:0"><font face="Arial" size="1">موافقة<b>
      تاريخ</b>: 
      <b>  25 فبراير 2009   </b> </font></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="218">
<p dir="ltr" style="MARGIN-TOP: 0; margin-bottom:0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"> المراد مراجعتها:<b>   </b>
</font><b><font face="Arial" size="1"> فبراير 2014</font></b></p></td></b></tr></tbody></table>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">مقدمة<o:p></o:p></span></b></p>
<blockquote dir="ltr">
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:8; margin-bottom:0">توضح هذه الوثيقة قائمة فحص المعدات، 
  يتم تنفيذها على أساس (1/4) سنويًا كما هو موضح بواسطة M3 في العنوان أعلاه 
  كتلة</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:8; margin-bottom:0">
  المسودة الأولى بدأها المهندس. شريف كمال عاصي اختبار م. محمد 
  حسين شريف مقبول من قبل المدير العام م. محمد كامل عفيفي و 
  وافق عليها المهندس. جابر محمد فرحات رئيس قطاع محطة كهرباء دمنهور.</p>
</blockquote>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0"><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">السلامة 
الاحتياطات</span></b></p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
<span style="line-height: 150%"><font size="3">يجب إصدار تصريح العمل 
    ويجب أن يحمل موظفو الصيانة المؤهلون بطاقة الهوية المناسبة 
    فئة</font></span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    ارتداء معدات السلامة والصحة مثل خوذة السلامة وأحذية السلامة ... الخ</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    أوقف الوحدة</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    عزل مروحة الهواء ميكانيكياً وكهربائياً</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    فتح صمامات الصرف لـ (جميع أجزاء الغلاية)</p></li>
</ul>
</font>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<span style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">أدوات 
والمعدات</span></p>
<ul>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
<span style="line-height: 150%"><font size="3">طقم ورشة العمل (المفكات و 
  الشدات)</font></span></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  مفكات البراغي و
  <span style="line-height: 150%"><font size="3">ساحبات التروس ... إلخ</font></span></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  الشحوم للأغراض العامة</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  لوحة إمداد الطاقة</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  الرفع</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  مجموعة سماكة meggering</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  أمينت وحشيات</p></li>
</ul>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">العمل ليكون 
نفذت</font></span></b></font><b><span style="font-size:14.0pt"> </span></b></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  تعمل للتحقق من الأداء</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  تحديد المشاكل</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  تفكيك الوحدات المعيبة </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  قم بإزالة العزل</p></li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تحقق من الجسم الخارجي ووصلة الأنابيب وألواح التغطية المعزولة والرؤوس والمرونة 
المفاصل</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
التحقق من سمك الأنابيب</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
التحقق من تسرب الغازات الساخنة</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تحقق من أنابيب الصرف</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
التحقق من تسرب الماء والبخار</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تجميع العنصر</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تنظيف وغسل جميع الأنابيب</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
فحص الغلاية تحت ضغط 85 كجم/سم3</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تحقق من دعم الأنابيب</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
ضبط ضغط السلامة</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تحقق بعد الإصلاح</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  أعد جميع الصمامات إلى وضع التشغيل الطبيعي</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  تنظيف المنطقة بعد الإصلاح</p></li>
</ol>
<p align="right" class="MsoNormal" dir="RTL" style="text-align:left">
<span lang="AR-SA" style="font-family: Arial">   
</span></p>
<p dir="LTR" style="margin-top:6.0pt;margin-right:0cm;margin-bottom:0cm;
margin-left:0cm;margin-bottom:.0001pt"><b>
<span style="font-size:10.0pt;
font-family:Arial">موقع: </span></b>
<span style="font-size:10.0pt;
font-family:Arial">                               <b>      رمز النظام:    
                                     تاريخ الاختبار الأخير:<br/>
تم الفحص بواسطة:</b>              <b>                   إمضاء: </b>
                              <b>               تاريخ الاختبار: <br/>
تمت الموافقة عليه بواسطة: </b>                 <b>              إمضاء: </b></span></p>
<p class="MsoNormal" dir="LTR" style="margin-left:33.75pt;text-align:left;
line-height:150%;direction:ltr;unicode-bidi:embed">
<span style="font-family:
Arial"> </span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;line-height:150%;direction:
ltr;unicode-bidi:embed"><b> </b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;line-height:150%;direction:
ltr;unicode-bidi:embed"><b>   </b><span style="font-family: Arial">.</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;line-height:150%;direction:
ltr;unicode-bidi:embed"><b> </b></p>
<p class="MsoNormal" dir="RTL"><span dir="LTR"> </span></p>
</body></html>