<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-005-r0                                                    
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="603">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="508">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="292"><b><font face="Arial" size="1">معدات:<br/>
</font><span dir="ltr" style="font-family: Arial"><font size="2">High Pressure Feed 
    Water PUMP<br/>
    CHTC 4/1+8<br/>
    KSP</font></span><font face="Arial" size="1"><br/>
       </font></b></td>
<td dir="ltr" height="33" valign="TOP" width="198"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">   
     
    P-005-r0</span></b></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="198"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
      
    دمياط CCPS</font></span></b></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="198">
<p align="left"><font face="Arial" size="1">حالة:</font>       
    <b><font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="292"><b><font face="Arial" size="1">إجراء:<br/>
</font>
</b>
<font face="Arial" size="2"><b><span dir="ltr">Equipment Inspection (I1-M6)</span></b></font></td>
<td dir="ltr" height="33" valign="TOP" width="191"><font face="Arial" size="1"><b>
    Date Approved:      10 June 2003</b></font></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="191">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  June 2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 8; margin-bottom: 0"> </p>
<p style="margin-top: 8; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the high pressure 
feed water pump inspection steps I1, which must be carried out every 6 months as 
indicated by M6 in the title block  <br/>
The pump technical data:<br/>
</font>
<font face="Times New Roman">
      
<font style="font-size: 11pt">
   Type:   centrifugal pump multistage       
    R.P.M     
<b>: </b>      2980 </font><font face="Arial" size="2"><br/>
      
</font>
</font>
<font face="Times New Roman" style="font-size: 11pt">
 No of  stage        <b>:</b>        (1+8)                       Power       <b>:</b>      789 K W<br/>
        Suction press.     <b>:</b>   
     1.8  bar                   Max .flow  <b>:</b>      266 m<sup>3</sup>/ 
h<br/>
        Discharge press.  <b>:</b>       88 
bar</font></p>
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">The first draft initiated by eng. Mohamed 
Taha El Mansy , tested  by eng. Abdel Qader Fath Alla at 26 Feb 2003 
on Module 1 pump no. A and revised by EDEPC quality control eng. Samir 
Abdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</font></blockquote>
<p style="margin-top: -4; margin-bottom: -5">
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Shut down the pump </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Disconnect the power supply 
&amp; rack out the C.B</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Isolate the inlet &amp; outlet 
valves for circulation circuit of mechanical seal.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Put red tag on the pump.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">The safety deppartment. must check 
the isolation and surrounding the work zone.</p></li>
</li></li></font>
</ul>
<p style="margin-top: -2; margin-bottom: -4">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
  Grease gun Type of grease (aluminum complex grease)</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
  Complete maintenance tool set,
  Cleaning fluid</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
  Buchlite for ELEC. isolating &amp; alignment devices</p></li>
</ul></font>
<font face="Arial" size="2">
</font>
<font face="Arial" size="5">
<b>
<p align="LEFT" style="margin-top: -4; margin-bottom: -4">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Times New Roman">
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<span dir="ltr">Check the coupling {tooth flanges for cracking  O rings for oil leakage  
      sealing faces} replace the damaged one.</span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
      Change the grease in the coupling by new grease. (0.5 kg  of aluminum complex grease)</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
      Clean the filter of circulation circuit for mechanical seal </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
      Align the coupling hubs and check the axial move ability of casings 
      intermediate sleeves  </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
      Change oil as chemical analysis every year.<br/>
<b><font face="Arial" size="2">Location:                                                      Pump 
Designation:                           
      Serial no.:  <br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></p></li>
</ol>
</font>
</body>
</html>