<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-029-r0                                                       
APPROVED</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="575">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55"><b>
<img border="0" height="205" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="480">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td width="44%">
<p align="right"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" width="96%">
<p align="right"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" height="77" rowspan="3" valign="top" width="295">
<p style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font></b><font face="Arial" size="2"><b>Screw Spindle 
      Pump<br/>
      Heavy Fuel Oil HP &amp; LP Pump <br/>
      216 105/064-100-10,
      SHN 440 R 52<br/>Allweiler, Austria</b></font></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="167"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   P-029-r0</span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="167"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span>    أتاكا</font></span></b><font size="2"><b><span style="FONT-FAMILY: Arial"> ملاحظة:</span></b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="180"><font face="Arial" size="1">حالة:</font>     <b><font face="Arial" size="2">  
    موافقة</font></b></td></tr>
<tr>
<td align="right" height="1" rowspan="2" valign="top" width="295"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">معدات</font><font face="Arial" size="1"> </font><span dir="rtl"><font face="Arial" size="2">Inspection (I1-M6)</font></span></b></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="173">
<p dir="rtl"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> Date:  20 </b></font><b><font face="Arial" size="1">June 2004</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="173"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> June 2009</font></b></td></b></tr></tbody></table>
<p> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p><b><font face="Arial" size="5"><br/>مقدمة</font></b></p>
<blockquote>
<p align="justify" class="MsoBodyTextIndent2" dir="rtl" style="margin-top: 0; margin-bottom: 8">This document out lines the equipment 
Inspection I1, 
which must be performed every six months as indicated by M6 in the title block</p>
<p align="justify" class="MsoBodyTextIndent2" dir="rtl" style="margin-top: 0; margin-bottom: 8">
This pump is used for transfer Mazout from heater H.P Mazout to burners. </p>
<p align="justify" class="MsoBodyTextIndent2" dir="rtl" style="margin-top: 0; margin-bottom: 8">The first draft initiated by 
eng. Abd El Naeem Attalla, reviewed by maintenance director eng. Mohamed El Amshety 
&amp; by General Director Abd El Shafy Ali, revised by EDEPCo. quality control  eng. Samir 
Abd el Gelil,  approved by eng. Deyaa Yousif  Head sector of Ataka PS ( 2x300 + 2x150 ) MW, 
and certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection &amp; 
quality control.</p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<b>
<font face="Arial">Technical Specification of Low Pressure Pump</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="107" id="AutoNumber1" style="border-collapse: collapse" width="47%">
<tr>
<td align="center" dir="rtl" height="23" width="44%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Pumped fluid</font></p></td>
<td align="center" dir="rtl" height="23" width="56%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Heavy fuel oil</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="20" width="44%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">No. of filters</font></p></td>
<td align="center" dir="rtl" height="20" width="56%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">2</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="20" width="44%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">يكتب</font></p></td>
<td align="center" dir="rtl" height="20" width="56%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">216 105/064 - 100 - 10</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="20" width="44%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">ب.ن</font></p></td>
<td align="center" dir="rtl" height="20" width="56%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">16 bar</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="20" width="44%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">الدين</font></p></td>
<td align="center" dir="rtl" height="20" width="56%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">125 mm</font></p></td>
</tr>
</table>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:12; margin-bottom:8">
<b>
<font face="Arial">
Heavy Fuel Oil High Pressure Pump</font></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" height="24" style="border-collapse: collapse; border-color: inherit" width="359">
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 24; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">Heavy Fuel oil
      </font> </p>
</td>
<td align="center" dir="rtl" style="width: 221; height: 24; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">Pumped Fluid</font></p>
</td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 16; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p style="margin-top: 0; margin-bottom: 0"><font size="3">
<font color="#FFFFFF">a</font>2</font></p></td>
<td align="center" dir="rtl" style="width: 221; height: 16; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">No. of  filters</font></p>
</td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 17; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p style="margin-top: 0; margin-bottom: 0"><font size="3">Allweiler</font></p></td>
<td align="center" dir="rtl" style="width: 221; height: 17; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">تصنيع</font></p></td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 15; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">SNH  440 R 52</font></p>
</td>
<td align="center" dir="rtl" style="width: 221; height: 15; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p style="margin-top: 0; margin-bottom: 0"><font size="3">يكتب</font></p></td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 15; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">10 bar </font> </p>
</td>
<td align="center" dir="rtl" style="width: 221; height: 15; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p style="margin-top: 0; margin-bottom: 0"><font size="3">Suction side</font></p></td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 12; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3"> 40 bar</font></p>
</td>
<td align="center" dir="rtl" style="width: 221; height: 12; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p style="margin-top: 0; margin-bottom: 0"><font size="3">ب.ن</font></p></td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 14; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">125 mm</font></p>
</td>
<td align="center" dir="rtl" style="width: 221; height: 14; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p style="margin-top: 0; margin-bottom: 0"><font size="3">الدين</font></p></td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 1; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">100 mm</font></p>
</td>
<td align="center" dir="rtl" style="width: 221; height: 1; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">Delivery side</font></p>
</td>
</tr>
<tr style="height: 155.65pt">
<td align="center" dir="rtl" style="width: 264; height: 15; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">140 mm</font></p></td>
<td align="center" dir="rtl" style="width: 221; height: 15; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p style="margin-top: 0; margin-bottom: 0"><font size="3">ب.ن</font></p></td>
</tr>
</table>
</blockquote>
<p style="margin-top: -7; margin-bottom: -7"><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">يجب إصدار تصريح العمل والصيانة المؤهلة 
  يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.</p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
</li></font>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl">قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl">The pump must be isolated mechanically by closing suction and 
  delivery valves.</span></p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">مجموعة أدوات الصيانة الكاملة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Cleaning fluid, suitable lifting device.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Manual puller, feeler gauges.</span></p></li>
</ul>
<font face="Arial" size="5">
<b>
<p align="right">العمل المراد تنفيذه</p></b></font>
<font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check the direction of rotation of pump and driver.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check the oil level in gearbox or fill it to the maximum 
    height with the recommended grade of lubricating oil.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check that the mechanical seal circulation pipe (if fitted) 
    is clear and not blocked.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check that if the suction and discharge pipes have been 
    secured to the pump no strain has been imposed it must be possible to turn 
    the coupling by hand without feeling tight spot.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check that suction pipe flange joint is air light the 
    entrainment of air must be avoided.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check the temperature of bearing houses.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check any noise or vibration in pump.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check any leakage from the piping connection to the pump.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check the pressure in the pump delivery.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    تحقق من المحاذاة بين المضخة والمحرك.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Retighten all bolts connected pump and motor with foundation.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Return back all mechanical and electrical pump positions to the normal by 
    coordinating with shift engineer</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Operate the pump and ensure that it is OK and record the readings.</p></li>
</ol>
<font face="Arial">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
<span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></p></li>
<font face="Arial">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Ensure that the pump is OK and check the 
  direction of rotation, record the 
  readings of pressure, temp., vibration, according to the technical 
  specification table at introduction, and compare with the previous reading.</font></p></li>
</font>
</ol>
</font>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p align="center" class="MsoNormal" style="margin-left:18.0pt;text-align:center;
direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial">MRDS       Maintenance Record 
Data Sheet       MRDS</font></b></p>
<p align="center" class="MsoNormal" style="margin-left:18.0pt;text-align:center;
direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="126" style="width: 678; border-collapse: collapse; border: medium none">
<tr>
<td align="center" height="32" style="width: 92.0pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="123">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">غرض</font></b></p></td>
<td align="center" height="32" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">تحديد القيمة</font></b></p></td>
<td align="center" height="32" style="width: 95; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">وحدة</font></b></p></td>
<td align="center" height="32" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">قبل التفتيش</font></b></p></td>
<td align="center" height="32" style="width: 80.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="107">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">After Inspection</font></b></p></td>
<td align="center" height="32" style="width: 192; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">ملاحظات</font></b></p></td>
</tr>
<tr style="height: 34.0pt">
<td style="width: 92.0pt; height: 32; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="123">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Vibration</font></p></td>
<td align="center" style="width: 230; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font color="#0000FF" face="Arial" size="2"> </font></p></td>
<td align="center" style="width: 95; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">mm / sec</font></p></td>
<td align="center" style="width: 80; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
<td align="center" style="width: 80.2pt; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="107">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
<td align="center" style="width: 192; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="height: 34.0pt">
<td style="width: 92.0pt; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="123">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">التخليص</font></p></td>
<td align="center" style="width: 230; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
       </td>
<td align="center" style="width: 95; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial" size="2">mm</font></p></td>
<td align="center" style="width: 80; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
<td align="center" style="width: 80.2pt; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="107">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
<td align="center" style="width: 192; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="height: 34.0pt">
<td style="width: 92.0pt; height: 30; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="123">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">تنسيق</font></p></td>
<td align="center" style="width: 230; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
       </td>
<td align="center" style="width: 95; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial" size="2">mm</font></p></td>
<td align="center" style="width: 80; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
<td align="center" style="width: 80.2pt; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="107">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
<td align="center" style="width: 192; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
</tr>
</table>
</div>
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>اختبار 
التاريخ:                            
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
     </p></p></p></p></p></p></p></p></p></p></font><h5 dir="rtl" style="margin: 0">
<span style="font-weight: 400; text-decoration:underline"><font face="Arial" size="4">مشكلة 
اطلاق النار</font></span></h5>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<div align="right" dir="rtl" style="width: 661; height: 755">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="671" style="border-collapse: collapse; border: medium none" width="667">
<tr>
<td align="center" dir="rtl" height="31" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">مشكلة</font></b></p></td>
<td align="center" dir="rtl" height="31" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">Possible</font></b></p></td>
<td align="center" dir="rtl" height="31" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial" size="2">علاج</font></b></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="160" rowspan="6" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">Pump does not apply amount</font></p>
</td>
<td height="37" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">مشكلة في خط الشفط </font></p></td>
<td height="37" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">Check suction valve it must be opened.</font></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">تحقق من ضيق الهواء لأنابيب الشفط.</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">المضخة غير معدة </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Prime the pump </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">عكس الشعور بالتناوب </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">تحقق من اتجاه الدوران </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Leakage in relief  valve </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check the relief valve seat and also its spring  </font>
</p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">رفع الشفط المفرط </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check the recommended specification </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="37" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">تآكل مفرط في المكابس الدوارة وأغلفة المضخة
      </font></p></td>
<td height="37" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Change the rotation piston and repair pump casing or 
      changed  it  </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="118" rowspan="4" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">المبلغ الذي تم تسليمه منخفض </font></p></td>
<td height="37" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">مشكلة في خط الشفط </font></p></td>
<td height="37" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check suction valve and it must be opened</font></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check air  tightness of suction piping  </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">سرعة المضخة منخفضة جدًا </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check the recommended specification </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="35" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Clearance between rotating pistons bore or covers is too 
      great  </font></p></td>
<td height="35" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Change the worn parts </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="21" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">الشوائب الميكانيكية في السائل </font></p></td>
<td height="21" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">افحص الفلتر قبل المضخة </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="95" rowspan="3" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">Pump does not catch the prescribed 
      pressure</font></p></td>
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">مقياس الضغط يعطي ضغطًا منخفضًا</font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Recalibrate the pressure gauge or renewed it</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="35" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Clearance between the rotating pistons, body and covers 
      is too great</font></p></td>
<td height="35" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">فحص أو تغيير الأجزاء البالية من المضخة</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="37" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Direct connection of suction  with delivery happened in 
      the pump</font></p></td>
<td height="37" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Dismantle the pump and check it</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="100" rowspan="4" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">Excessive noise in pump</font></p></td>
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">الهواء في غلاف المضخة</font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check air-tightness of pump casing</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="35" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Misalignment</font></p></td>
<td height="35" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Realignment the pump with motor and retighten all bolts 
      of pump and motor with foundation. </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Dishrag pressure too high</font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check the recommended dishrag pressure</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="21" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">تحمل الضرر</font></p></td>
<td height="21" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">تغيير المحمل </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="155" rowspan="6" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">الإفراط في استهلاك الطاقة</font></p></td>
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Excessive dishrag pressure </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check the pressure gauge</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">التجميع غير المصحح للمضخة </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Mount the pump correctly </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<h2 dir="rtl" style="margin: 2 0"><font face="Arial" size="2">Cold liquid or high 
      viscosity </font></h2>
</td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Measure the viscosity and temperature </font></p></td>
</tr>
<tr style="page-break-inside:avoid;height:36.2pt">
<td style="width: 230; height: 46; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Gland is tightening too much and heated </font></p></td>
<td style="width: 256; height: 46; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Check the mechanical seal and it must be leakage some 
      drops of liquid to cooling gland </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="19" style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">تحمل الضرر </font></p></td>
<td height="19" style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">تحقق من المحمل واستبدله إذا لزم الأمر </font>
</p></td>
</tr>
<tr style="page-break-inside: avoid; height: 50.0pt">
<td style="width: 230; height: 23; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">سرعة المضخة أعلى من المعدل </font></p></td>
<td style="width: 256; height: 23; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font face="Arial" size="2">Measure the pump speed </font></p>
</td>
</tr>
</table>
</div>
</body></html>