<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-051-r0                                                 
APPROVED          </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="512">
<tr>
<td align="left" height="1" rowspan="6" valign="middle" width="60">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="left" colspan="2" height="1" valign="top" width="484">
<table border="0" height="33" width="478">
<tbody>
<tr>
<td height="29" width="204">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
          Power Stations</b></font></p></td>
<td align="right" height="29" width="264">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td align="left" dir="ltr" height="19" rowspan="3" valign="top" width="285">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>Equipment:</b><br/></font>
<span style="font-size:10.0pt;font-family:Arial"><b>Horizontal </b></span>
<b><span style="font-size:10.0pt;font-family:
  Arial">Screw Spindle Pump<br/>
    Heavy Fuel Oil HP, LP Pump <br/>
    SNH 440 R 52, 216 105/064-100-10<br/>
</span></b>
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
    Allweiler</span><b><span style="font-size:10.0pt;font-family:Arial"> Germany, 
    Austria</span></b></p></td>
<td align="left" dir="ltr" height="4" valign="top" width="181">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font face="Arial" size="1">رقم الوثيقة:</font><b> <font face="Arial" size="2">
     
    P-051-r0</font></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="177">
<p style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font face="Arial" size="1">
    صدرت إلى:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">      
    Ataka PS</font></x4></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="33" valign="top" width="177">
<p style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="285">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">فحص المعدات  (I1-Y1)</font></b></font></p></td>
<td align="left" dir="ltr" height="1" valign="top" width="177">
<p style="margin-top: 0; margin-bottom: 0"><b><span dir="ltr"><font face="Arial" size="1">
    Approved Date:    17 Oct 2004</font></span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="177">
<p style="margin-top: 0; margin-bottom: 0"><b><span dir="ltr"><font face="Arial" size="1">
    Date to be Reviewed:   Oct 2004</font></span></b></p></td></tr></table>
<p align="LEFT"><b><font face="Arial" size="5">مقدمة</font></b></p>

<blockquote>
<p align="justify" dir="ltr" style="margin-top: -8; margin-bottom: 8">
<font size="3">
This document out lines the  </font>
<font face="Times New Roman" size="3">equipment inspection </font>
<font size="3">
steps I1</font><font face="Times New Roman" size="3">, which must be performed</font><font size="3">
<font face="Times New Roman">on an annually bases</font></font><font face="Times New Roman" size="3"> as indicated 
by Y1 in the<span lang="en-us"> 
    above</span> title block.</font></p>
<p align="justify" class="MsoBodyTextIndent2" dir="ltr" style="margin-top: 0; margin-bottom: 8">
Function of HP pump:  transfer Mazout from HP heaters Mazout to burners.<br/>
Function of LP pump:  transfer Mazout from daily tank to heaters HP Mazout</p>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 4">
The first draft initiated &amp; tested by eng. Abd El Naeem Attalla, reviewed by 
maintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali: 
general director, revised by EDEC inspection and quality control eng. Samir abd 
El Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station ( 
2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection 
and quality control head sector.</p>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 4">
<font size="2"><span style="font-family: Arial; font-weight: 700">
Technical Specification </span></font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="82" id="AutoNumber1" style="border-collapse: collapse; " width="78%">
<tr>
<td height="18" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" width="23%">
<p align="center"><font size="2"><span style="font-family: Arial"> Item</span></font></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p align="center"><font size="2"><span style="font-family: Arial">HP Pump</span></font></p></td>
<td height="18" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" width="23%">
<p align="center"><font size="2"><span style="font-family: Arial">LP Pump</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Pumped Fluid</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Heavy fuel oil + Light oil </span></p></td>
<td height="18" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" width="23%">
<span style="font-size:10.0pt;font-family:Arial">
     Heavy fuel oil </span></td>
</tr>
<tr>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">No. 
    of  filter </span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">2</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<font size="2"><span style="font-family: Arial"> 2</span></font></td>
</tr>
<tr>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Manufacture</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Allweiler</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<font size="2"><span style="font-family: Arial">Austria</span></font></td>
</tr>
<tr>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">Type</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">SNH 440 
    R 52</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<font size="2"><span style="font-family: Arial"> 216 105/064-100-10</span></font></td>
</tr>
<tr>
<td height="1" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Suction side</span></p></td>
<td height="1" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"></p></td>
<td height="1" style="border-style:solid; border-width:1; " width="23%">
</td>
</tr>
<tr>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">PN</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">10 
    bar </span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<font size="2"><span style="font-family: Arial"> 16 bar</span></font></td>
</tr>
<tr>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">DIN</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">125 
    mm</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<font size="2"><span style="font-family: Arial"> 125 mm</span></font></td>
</tr>
<tr>
<td height="21" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Delivery side</span></p></td>
<td height="21" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"> </p></td>
<td height="21" style="border-style:solid; border-width:1; " width="23%">
     </td>
</tr>
<tr>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">PN</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size: 10.0pt; font-family: Arial">
    40 bar</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
</td>
</tr>
<tr>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">DIN</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">100 
    mm</span></p></td>
<td height="18" style="border-style:solid; border-width:1; " width="23%">
</td>
</tr>
<tr>
<td height="1" style="border-left-style: solid; border-left-width: 1; border-top-style: solid; border-top-width: 1; border-bottom: 1px solid #111111; border-right-style:solid; border-right-width:1" width="23%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Coupling (DIN) </span></p></td>
<td height="1" style="border-style:solid; border-width:1; " width="36%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">140 
    mm</span></p></td>
<td height="1" style="border-left-style: solid; border-left-width: 1; border-top-style: solid; border-top-width: 1; border-bottom: 1px solid #111111; border-right-style:solid; border-right-width:1" width="23%">
</td>
</tr>
</table>
</blockquote>
<b>
<p align="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0">
<span dir="LTR">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0">
Safety fence  with
caution marks surrounding the work area is required.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0">Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>
</li>
</font>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="3">
  Isolate the circuit breaker for the motor of this pump.</font></p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="3">
  The pump must be isolated mechanically by closing suction and delivery
valve.</font></p></li>
</ul>
<b>
<p align="LEFT" style="margin-top: -8; margin-bottom: -8"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  Complete maintenance tool set.</font></p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  Cleaning fluid,
  Feeler gauge.</font></p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Manual puller, suitable lifting device.</p></li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>
<p class="MsoHeading7" style="margin-top: -8; margin-bottom: 0">
<span style="font-size:14.0pt;font-family:Arial;font-weight:normal">Disassembly 
of the Pump</span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 10; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial">Removing </span>
<span style="font-size:14.0pt;font-family:Arial">the Screw Spindle Assembly from 
the Drive end</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Withdraw pump half coupling by means of extractor gear.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove coupling key from the driving shaft.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Release cap screw and remove cartridge towards the drive end. (Use jacking 
  screws).</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove circlip on drive spindle.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove bearing cover by means of jacking screws. Ball bearing and stationary 
  seal ring remain the bearing cover.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  After removal of the complete bearing cover .the stationary seal ring can be 
  easily dismounted.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove circlip from bearing cover.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The ball bearing and the grease guide ring of design EG are removed from the 
  bearing cover inside by means of a doily.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Now the mechanical seal parts fitted on the drive spindle are stripped off 
  with particular care release cap screw . Remove drive end pump cover from 
  casing insert.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Release cap screw, remove drive and pump cover from casing insert.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Dismount complete screw  spindle assembly consisting of drive spindle with 
  shrunk on shaft collar the two idler spindles  and the balancing bushes fitted 
  thereon by pulling it out of the casing insert  towards the drive end. Remove 
  idler spindles and balancing bushes from the drive spindle.</p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Assembly of the Pump</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: -7; margin-bottom: 8">
  Before assembling the pump. Care must be taken that all components are free 
  from dirt and abrasive particles. To re-assemble the pump, proceed in reverse 
  order than described for the disassembly. </p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  During assembly and installation of the screw spindle assembly care must be 
  taken that the color coding of the three spindles are in one direction. The 
  color coded drive spindle tooth must engage in the color coded tooth gaps of 
  the idler spindling before the installation. The screw spindle assembly must 
  be well oiled with acid-free oil.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  When mounting the mechanical seal. Special care must be taken that for 
  cleaning the components only clean rags and no cotton wool is used and that 
  seal faces are not damaged. The seal rings must never be placed on the seal 
  faces, the seal faces must be clean and should poor to assembly, be slightly 
  oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil 
  shaft and attend to proper sequence of components </p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the remaining parts of the pump in the reverse order of the 
  disassembly.</p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font color="#111111" size="4">Return Pump into Service</font></span></p>
<font face="Arial">
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
<span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Ensure that the pump is OK, check the 
  direction of rotation, record the 
  readings of pressure, temp., vibration, according to the technical 
  specification table at introduction, and compare with the previous reading.</font></p></li>
</ol>
</font>
<p style="MARGIN-TOP: -10; MARGIN-BOTTOM: 0px">Notes: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br/>
<b><font face="Arial" size="2">Location:                       
 
                               
Pump Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<h5><span style="font-size:11.0pt;font-family:Arial"> </span></h5>
<h5><span style="font-size:11.0pt;font-family:Arial">Trouble Shooting</span></h5>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="1" style="border-collapse: collapse; border: medium none" width="679">
<tr>
<td height="30" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<b><span style="font-size:10.0pt;
  font-family:Arial">Trouble</span></b></p></td>
<td height="30" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<b><span style="font-size:10.0pt;
  font-family:Arial">Possible</span></b></p></td>
<td height="30" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<b><span style="font-size:10.0pt;
  font-family:Arial">Remedy</span></b></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 16.45pt">
<td rowspan="6" style="width: 168; height: 1; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Pump doesn't apply amount</span></p></td>
<td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Suction line trouble </span></p></td>
<td align="left" style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check suction valve it must be opened.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check air tightness of suction piping.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Pump not primed </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Prime the pump </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Opposite sense of rotation </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">تحقق من اتجاه الدوران </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Leakage in relief  valve </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the relief valve seat and also its spring  </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Excessive suction lift </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the recommended specification </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Excessive worn in rotating pistons and pump casing </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Change the rotation piston and repair pump casing or changed  it 
    </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" rowspan="4" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">المبلغ الذي تم تسليمه منخفض </span></p></td>
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Suction line trouble </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check suction valve and it must be opened</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check air  tightness of suction piping  </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Pump speed are too low </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the recommended specification </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Clearance between rotating pistons bore or covers is too great  </span>
</p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Change the worn parts </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Mechanical impurities in the liquid </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the filter before pump </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" rowspan="3" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Pump does not catch the prescribed pressure</span></p></td>
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Pressure gauge gives low pressure</span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Recalibrate the pressure gauge or renewed it</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Clearance between the rotating pistons , body and covers is too great</span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check or change worn parts of pump</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Direct connection of suction  with delivery happened in the pump</span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Dismantle the pump and check it</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" rowspan="4" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Excessive noise in pump</span></p></td>
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Air in pump casing</span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check air-tightness of pump casing</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Misalignment</span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Realignment the pump with motor and retighten all bolts of pump and 
    motor with foundation. </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Dishrag pressure too high</span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the recommended dishrag pressure</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Bearing damage</span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Change the bearing </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" rowspan="6" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Excessive power consumption</span></p></td>
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Excessive dishrag pressure </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the pressure gauge</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Uncorrected assembly of pump </span></p></td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Mount the pump correctly </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h2 style="margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Cold liquid or high viscosity </span></h2>
</td>
<td align="left" height="1" style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Measure the viscosity and temperature </span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 36.2pt">
<td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Gland is tightening too much and heated  </span></p></td>
<td align="left" style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the mechanical seal and it must be leakage some drops of liquid 
    to cooling gland </span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 18.65pt">
<td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Bearing damage </span></p></td>
<td align="left" style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Check the bearing and exchanged it if needed </span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 17.75pt">
<td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Pump speed higher than rated </span></p></td>
<td align="left" style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
<span style="font-size:10.0pt;font-family:
  Arial">Measure the pump speed</span></p></td>
</tr>
</table>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
</body>
</html>