<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>hvdp-004-r0                                        
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="580">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="485">
<table border="0" height="33" width="471">
<tbody>
<tr>
<td height="29" width="213"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" height="29" width="248"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td height="72" rowspan="3" valign="top" width="297"><font face="Arial" size="1"><b>معدات:</b><br/></font><b><font face="Arial" size="2">مضخة الإزاحة ذات الحجم الأفقي<br/>
    (LP Mazot Pump)<br/>
    100 آر بي إس-1600-101-إل إن <br/>
    سيجما، التشيك</font></b></td>
<td align="right" dir="rtl" height="4" valign="top" width="170">
<p align="right" dir="rtl"><span dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3><font face="Arial" size="2">HVDP-004-r0</font></b></span></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">     Talkha PS</font></x4></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="33" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td height="1" rowspan="2" valign="top" width="297">
<p dir="rtl"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Equipment Inspection  ( I1- M2, M6 )</font></b></font></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    تاريخ الموافقة:   22 يناير 2003</font></span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    Date to be Reviewed:  Jan 2008</font></span></b></td></tr></table>
<p align="right" style="margin-top: 2; margin-bottom: 2"> </p>
<p align="right" style="margin-top: 2; margin-bottom: 2"><b><font face="Arial" size="5">مقدمة</font></b></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 3">       This document out lines the details 
  equipment inspection steps I1, required for
horizontal volume <span lang="en-us">النزوح</span> pump with rotating pistons, <span lang="en-us">which 
  must be performed every 2 and 6 month as indicated by M2, M6 in the above title block.</span></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 3">
<span dir="rtl">
         
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial"><b>Technical specification of these PUMP</b></font></p>
<table border="1" bordercolor="#111111" id="AutoNumber1" style="border-collapse: collapse" width="656">
<tr>
<td width="284">عدد المضخة لكل وحدة</td>
<td align="right" dir="rtl" width="365">4 ( PE 11,12,13,14)D001</td>
</tr>
<tr>
<td width="284">Pump type </td>
<td align="right" dir="rtl" width="365">سيجما 100 ار بي اس- 1600-101-LN </td>
</tr>
<tr>
<td width="284">نوع جدري التروس</td>
<td align="right" dir="rtl" width="365">TSA  031301  03  3  5.6  x 1500</td>
</tr>
<tr>
<td width="284">Delivered quantity (L/S)</td>
<td align="right" dir="rtl" width="365">8.01</td>
</tr>
<tr>
<td width="284">Pressure in delivery  (Mpa)  </td>
<td align="right" dir="rtl" width="365">1</td>
</tr>
<tr>
<td width="284">Pump speed  (rpm) </td>
<td align="right" dir="rtl" width="365">360</td>
</tr>
<tr>
<td width="284">نوع الزيت الموصى به لصندوق تروس المضخات </td>
<td align="right" dir="rtl" width="365">DTE 105</td>
</tr>
<tr>
<td width="284">Equivalent oil type for pumps gear box </td>
<td align="right" dir="rtl" width="365">Misr compressor oil 50</td>
</tr>
<tr>
<td width="284">كمية الزيت لعلبة تروس المضخات (L) </td>
<td align="right" dir="rtl" width="365">2</td>
</tr>
<tr>
<td width="284">فترة التبادل لصندوق تروس المضخات (ساعة)</td>
<td align="right" dir="rtl" width="365">2000</td>
</tr>
<tr>
<td width="284">نوع الزيت الموصى به لصندوق التروس الرئيسي </td>
<td align="right" dir="rtl" width="365">Mobil gear oil 630</td>
</tr>
<tr>
<td width="284">نوع الزيت المكافئ لصندوق التروس الرئيسي </td>
<td align="right" dir="rtl" width="365">Misr industrial gear oil p - 220</td>
</tr>
<tr>
<td width="284">Quantity of oil for main gear box (L) </td>
<td align="right" dir="rtl" width="365">2</td>
</tr>
<tr>
<td width="284">الفاصل الزمني للتبادل لصندوق التروس الرئيسي (ساعة)</td>
<td align="right" dir="rtl" width="365">2000</td>
</tr>
<tr>
<td width="284">Flexible coupling type</td>
<td align="right" dir="rtl" width="365">BKN-250 (بين عمود المضخة وعلبة التروس الخارجية
رمح).<br/>
      BKN 160 (Between motor shaft and in gearbox shaft).</td>
</tr>
<tr>
<td width="284">Pump, gear box, motor shaft Diameter (mm) </td>
<td align="right" dir="rtl" width="365">( 63 , 85  42 , 55 ) H7</td>
</tr>
<tr>
<td width="284">ضبط الوزن (كجم)</td>
<td align="right" dir="rtl" width="365">650</td>
</tr>
</table>
<b>
<p align="right"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
<xd>
<li>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt"><span style="mso-fareast-font-family:Batang;mso-fareast-language:
EN-US">A work permit must be issued and the </span><span style="mso-fareast-language:
EN-US">qualified maintenance staff should carry the suitable safety category,</span></p>
</li>
<li>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt"><span style="mso-fareast-language: EN-US">Safety fence (rope) with caution marks 
  surrounding the work area,</span> </p>
</li>
</xd>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">Wear your safety helmet, shoes,  etc.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">Isolate the circuit breaker for the motor of this pump.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط و 
صمام التسليم.</p>
</li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">Tools and Equipment</font></p>
<ul>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">
</p></li></ul></b>
  Complete maintenance tool set.
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">Cleaning fluid, Feeler gauge.</p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">Suitable lifting device.</p></li>
<b>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b>
<p align="right" style="margin-top: 8; margin-bottom: 0"><b><font face="Arial">
Inspection every 2 
month<br/>
قبل عزل المضخة ميكانيكيا وكهربائيا</font></b></p>
<table border="1" bordercolor="#111111" height="173" id="AutoNumber2" style="border-collapse: collapse" width="91%">
<tr>
<td align="center" height="25" width="6%">
<p style="margin-top: 0; margin-bottom: 0">خطوات</p></td>
<td align="center" dir="rtl" height="25" width="49%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Work to be carried out </p></td>
<td align="center" dir="rtl" height="25" width="25%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Setting value</p></td>
<td align="center" height="25" width="20%">
<p style="margin-top: 0; margin-bottom: 0">Test results</p></td>
</tr>
<tr>
<td height="7" width="6%">
<p align="center">1</p></td>
<td dir="rtl" height="7" width="49%">Check any noise or vibration in pump, pump gearbox and main 
    gear box.</td>
<td align="center" dir="rtl" height="7" width="25%">OK  NOT OK</td>
<td height="7" width="20%"></td>
</tr>
<tr>
<td align="center" height="4" width="6%">2</td>
<td dir="rtl" height="4" width="49%">تحقق من أي تسرب من توصيلات الأنابيب إلى المضخة.</td>
<td align="center" dir="rtl" height="4" width="25%">OK  NOT OK</td>
<td height="4" width="20%"></td>
</tr>
<tr>
<td align="center" height="1" width="6%">3</td>
<td dir="rtl" height="1" width="49%">التحقق من كمية التسرب من علبة الحشو ومنعه 
    ذلك عن طريق إعادة ربط مسامير الغدة</td>
<td align="center" dir="rtl" height="1" width="25%">OK  NOT OK</td>
<td height="1" width="20%"></td>
</tr>
<tr>
<td align="center" height="19" width="6%">4</td>
<td dir="rtl" height="19" width="49%">Check any leakage of lubricating oil in pump gearbox</td>
<td align="center" dir="rtl" height="19" width="25%">OK  NOT OK</td>
<td height="19" width="20%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">5</td>
<td dir="rtl" height="19" width="49%">تحقق من أي تسرب لزيت التشحيم في علبة التروس الرئيسية</td>
<td align="center" dir="rtl" height="19" width="25%">OK  NOT OK</td>
<td height="19" width="20%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">6</td>
<td dir="rtl" height="19" width="49%">Check the oil level in pump gearbox.</td>
<td align="center" dir="rtl" height="19" width="25%">OK  NOT OK</td>
<td height="19" width="20%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">7</td>
<td dir="rtl" height="19" width="49%">Check the oil level in main gearbox.</td>
<td align="center" dir="rtl" height="19" width="25%"> OK  NOT OK</td>
<td height="19" width="20%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">8</td>
<td dir="rtl" height="19" width="49%">تحقق من الضغط في تسليم المضخات.</td>
<td align="center" dir="rtl" height="19" width="25%">OK  NOT OK</td>
<td height="19" width="20%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">
<p style="margin-top: 0; margin-bottom: 0">9</p></td>
<td dir="rtl" height="19" width="49%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the temperature of all bearing houses</p></td>
<td align="center" dir="rtl" height="19" width="25%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"> &lt; 70 c</p></td>
<td height="19" width="20%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
</table>
<p align="right" style="margin-top: 0; margin-bottom: 0">Notes: <br/>
 </p>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial">After isolated the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="90%">
<tr>
<td align="center" width="6%">
<p style="margin-top: 0; margin-bottom: 0">خطوات</p></td>
<td align="center" width="51%">
<p style="margin-top: 0; margin-bottom: 0">Work to be carried out </p></td>
<td align="center" dir="rtl" width="25%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Setting value</p></td>
<td align="center" width="18%">
<p style="margin-top: 0; margin-bottom: 0">Test results</p></td>
</tr>
<tr>
<td width="6%">
<p align="center" style="margin-top: 0; margin-bottom: 0">1</p></td>
<td width="51%">
<p style="margin-top: 0; margin-bottom: 0">Check the coupling pins and changed the inserts of carrying 
    pins (polyamide) if needed.</p></td>
<td align="center" dir="rtl" width="25%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">OK  NOT OK</p></td>
<td width="18%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td align="center" width="6%">
<p style="margin-top: 0; margin-bottom: 0">2</p></td>
<td width="51%">
<p style="margin-top: 0; margin-bottom: 0">تحقق من التعبئة إذا كان هناك المزيد ولم يمنعك ذلك 
    تشديد البراغي الغدة</p></td>
<td align="center" dir="rtl" width="25%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">OK  NOT OK</p></td>
<td width="18%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td align="center" width="6%">3</td>
<td width="51%">Prevent the leakage of lubricating oil in pumps gearbox.
    </td>
<td align="center" dir="rtl" width="25%">OK  NOT OK</td>
<td width="18%"> </td>
</tr>
<tr>
<td align="center" width="6%">4</td>
<td width="51%">Prevent leakage of lubricating oil in main gearbox.</td>
<td align="center" dir="rtl" width="25%">OK  NOT OK</td>
<td width="18%"> </td>
</tr>
<tr>
<td align="center" width="6%">5</td>
<td width="51%">أضف زيت التشحيم إلى علبة التروس الرئيسية إذا كان مستوى الزيت أقل من ذلك 
    2/3 زجاج جانبي زيتي</td>
<td align="center" dir="rtl" width="25%">2/3 oil side glass</td>
<td width="18%"> </td>
</tr>
<tr>
<td align="center" width="6%">6</td>
<td width="51%">أضف زيت التشحيم إلى علبة تروس المضخة إذا كان مستوى الزيت أقل من ذلك 
    2/3 زجاج جانبي زيتي.</td>
<td align="center" dir="rtl" width="25%">2/3 oil side glass</td>
<td width="18%"> </td>
</tr>
<tr>
<td align="center" width="6%">7</td>
<td width="51%">أعد ربط البراغي المتصلة بالمضخة، وعلبة تروس المضخة، والرئيسية 
    علبة التروس والمحرك مع الأساس. </td>
<td align="center" dir="rtl" width="25%">OK  NOT OK</td>
<td width="18%"> </td>
</tr>
<tr>
<td align="center" width="6%">
<p style="margin-top: 0; margin-bottom: 0">8</p></td>
<td width="51%">
<p style="margin-top: 0; margin-bottom: 0">Check the alignment between pump, main gearbox and main 
    gearbox, motor</p></td>
<td align="center" dir="rtl" width="25%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">OK  NOT OK</p></td>
<td width="18%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
</table>
<p align="right" style="margin-top: 0; margin-bottom: 0">Notes:<br/>
 </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><font face="Arial"><b>
Inspection every 6 month<br/>
قبل عزل المضخة ميكانيكيا وكهربائيا</b></font></p>
<table border="1" bordercolor="#111111" height="190" id="AutoNumber2" style="border-collapse: collapse" width="90%">
<tr>
<td align="center" height="28" width="6%">خطوات</td>
<td align="center" height="28" width="50%">Work to be carried out </td>
<td align="center" dir="rtl" height="28" width="26%">
<p dir="rtl">Setting value</p></td>
<td align="center" dir="rtl" height="28" width="18%">Test results</td>
</tr>
<tr>
<td height="24" width="6%">
<p align="center">1</p></td>
<td height="24" width="50%">التحقق من أي ضجيج أو اهتزاز في المضخة والمضخات 
    صندوق التروس وصندوق التروس الرئيسي </td>
<td align="center" dir="rtl" height="24" width="26%">OK  NOT OK</td>
<td dir="rtl" height="24" width="18%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">2</td>
<td height="19" width="50%">التحقق من كمية التسرب من صندوق الحشو 
    وقم بتقليلها عن طريق إعادة ربط مسامير الغدة والاحتفاظ ببعض القطرات 
    التبريد.</td>
<td align="center" dir="rtl" height="19" width="26%">OK  NOT OK</td>
<td dir="rtl" height="19" width="18%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">3</td>
<td height="19" width="50%">التحقق من أي تسرب من توصيلات الأنابيب إلى 
    المضخة</td>
<td align="center" dir="rtl" height="19" width="26%">OK  NOT OK</td>
<td dir="rtl" height="19" width="18%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">4</td>
<td height="19" width="50%">Check leakage of lubricating oil in pumps 
    gearbox</td>
<td align="center" dir="rtl" height="19" width="26%">OK  NOT OK</td>
<td dir="rtl" height="19" width="18%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">5</td>
<td height="19" width="50%">Check leakage of lubricating oil in main 
    gearbox.</td>
<td align="center" dir="rtl" height="19" width="26%">OK  NOT OK</td>
<td dir="rtl" height="19" width="18%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">6</td>
<td height="19" width="50%">Check the oil level in pumps gearbox</td>
<td align="center" dir="rtl" height="19" width="26%">2/3 oil side glass</td>
<td dir="rtl" height="19" width="18%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">7</td>
<td height="19" width="50%">Check the oil level in main gearbox.</td>
<td align="center" dir="rtl" height="19" width="26%">2/3 oil side glass</td>
<td dir="rtl" height="19" width="18%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">8</td>
<td height="19" width="50%">Check the pressure in the pumps delivery</td>
<td align="center" dir="rtl" height="19" width="26%">0.6 Mpa</td>
<td dir="rtl" height="19" width="18%"> </td>
</tr>
<tr>
<td align="center" height="1" width="6%">9</td>
<td height="1" width="50%">Check the temperature of all bearing house, it 
    must be less than 70 C.</td>
<td align="center" dir="rtl" height="1" width="26%">&lt; 70 c</td>
<td dir="rtl" height="1" width="18%"></td>
</tr>
</table>
<p align="right" style="margin-top: 0; margin-bottom: 0">Notes: <br/>
<br/>
 </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial">After isolated the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" height="70" id="AutoNumber2" style="border-collapse: collapse" width="91%">
<tr>
<td align="center" height="19" width="6%">خطوات</td>
<td align="right" dir="rtl" height="19" width="49%">
<p align="center">Work to be carried out </p></td>
<td align="center" dir="rtl" height="19" width="22%">Setting value </td>
<td align="center" dir="rtl" height="19" width="23%">Test results</td>
</tr>
<tr>
<td height="1" width="6%">
<p align="center">1</p></td>
<td align="right" dir="rtl" height="1" width="49%">تحقق من المكابس الدوارة من التآكل الميكانيكي 
    وقياس الخلوصات</td>
<td align="center" dir="rtl" height="1" width="22%">OK  NOT OK</td>
<td dir="rtl" height="1" width="23%"></td>
</tr>
<tr>
<td align="center" height="19" width="6%">2</td>
<td align="right" dir="rtl" height="19" width="49%">تحقق من المحامل في المضخة وعلبة التروس للمضخات </td>
<td align="center" dir="rtl" height="19" width="22%">OK  NOT OK</td>
<td dir="rtl" height="19" width="23%"> </td>
</tr>
<tr>
<td align="center" height="1" width="6%">3</td>
<td align="right" dir="rtl" height="1" width="49%">قم بتغيير العبوة إذا كان التسرب ثقيلًا و 
    لم يتم منعه عن طريق تشديد مسامير الغدة.</td>
<td align="center" dir="rtl" height="1" width="22%">OK  NOT OK</td>
<td dir="rtl" height="1" width="23%"></td>
</tr>
<tr>
<td align="center" height="19" width="6%">4</td>
<td align="right" dir="rtl" height="19" width="49%">Prevent the leakage of lubricating oil in pumps 
    gearbox and main gearbox</td>
<td align="center" dir="rtl" height="19" width="22%">OK  NOT OK</td>
<td dir="rtl" height="19" width="23%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">5</td>
<td align="right" dir="rtl" height="19" width="49%">Change the lubricating oil in pumps and main 
    gearbox.</td>
<td align="center" dir="rtl" height="19" width="22%">OK  NOT OK</td>
<td dir="rtl" height="19" width="23%"> </td>
</tr>
<tr>
<td align="center" height="1" width="6%">6</td>
<td align="right" dir="rtl" height="1" width="49%">Check the couplings pins and changed the 
    inserts of carrying pins (Polyamide) if needed</td>
<td align="center" dir="rtl" height="1" width="22%">OK  NOT OK</td>
<td dir="rtl" height="1" width="23%"></td>
</tr>
<tr>
<td align="center" height="19" width="6%">7</td>
<td align="right" dir="rtl" height="19" width="49%">Check the alignment between pump  main gearbox 
    and main gearbox  motor. </td>
<td align="center" dir="rtl" height="19" width="22%">OK  NOT OK</td>
<td dir="rtl" height="19" width="23%"> </td>
</tr>
<tr>
<td align="center" height="19" width="6%">8</td>
<td align="right" dir="rtl" height="19" width="49%">Retighten all bolts connected pump, pumps 
    gearbox, main gearbox and motor with foundation</td>
<td align="center" dir="rtl" height="19" width="22%">OK  NOT OK</td>
<td dir="rtl" height="19" width="23%"> </td>
</tr>
</table>
<p align="right" style="margin-top: 0; margin-bottom: 0">Notes:
<br/>
 </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
</body>
</html>