<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-012-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=605>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="200"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=510>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=303>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0"><font size="2">
  <span
  style='font-family:Arial; font-weight:700'>Heat Exchangers</span></font><br>
  <font size="2"><span
  style='font-family:Arial; font-weight:700'>CEU (29-69)</span></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0">
  <font size="2"><span
  style='font-family:Arial; font-weight:700'>Old Dominion </span></font></p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2">
    <b><font face="Arial">&nbsp; AH-012-r0</font></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><font size="2" face="Arial">&nbsp;Shobra El-Khimah
PS</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=202>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;</SPAN></B><font face="Arial" size="2"><b>&nbsp;&nbsp;APPROVED</b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=303>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<br>
    </FONT></B>
    <font face="Arial" size="2"><b>Equipment Inspection (I1-Y2)</b></font></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=195>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 26 Nov 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=195>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;Nov 2010</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>

<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l2 level1 lfo2;tab-stops:
list 36.0pt' align="justify" dir="ltr"><span dir=LTR>This document outlines the
equipment inspection checklist I1, which must be performed every two years as 
indicated by Y2&nbsp; in the title block.</span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt' dir="ltr"><span dir=LTR>Each Mazout fuel oil tank is equipped with a
suction heater, which is a flooded type open to storage tank <span class=GramE>it's</span>
used to heat Mazout in the low temperature conditions and maintain the Mazout oil
viscosity required for the proper operation, the medium of the Mazout is the
auxiliary steam</span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-kashida:
0%;mso-list:l3 level1 lfo2;tab-stops:list 36.0pt' dir="ltr"><span dir=LTR>Each 
Mazout daily tank is provided with a fuel oil
heater to maintain the Mazout oil viscosity required for the proper operation
of the burner fuel oil P/Ps the fuel oil heater uses the steam as a heating
medium</span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt'><u>Technical Specifications of 
heaters:</u></p>

  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="80%" id="AutoNumber1">
    <tr>
      <td width="48%" style="border-style: none; border-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      Fluid quantity {shell} 79.3
     Kg/Sec</FONT></td>
      <td width="52%" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
&nbsp;Fluid quantity {tube}1.17
     Kg/Sec</FONT></td>
    </tr>
    <tr>
      <td width="48%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      No. of<span
     style='mso-spacerun:yes'> </span>passes {shell} : 1&nbsp;&nbsp;

</FONT>
      </td>
      <td width="52%" style="border-style: none; border-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
&nbsp; No. of<span
     style='mso-spacerun:yes'> </span>passes {tube} : 2</FONT></td>
    </tr>
    <tr>
      <td width="48%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      <span class=GramE>Press.</span>
     Inlet {shell/tube} (2.11/3.51)

</FONT>
      </td>
      <td width="52%" style="border-style: none; border-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
&nbsp;<span class=GramE>Press.</span>
     Relief V/V {shell/tube} (5.27/70.3)</FONT></td>
    </tr>
    <tr>
      <td width="48%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      Temp. {in/out} shell
     (43.3/60)&nbsp;

</FONT>
      </td>
      <td width="52%" style="border-style: none; border-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
&nbsp;Temp. {in/out} tube
     (147.8/117.8)</FONT></td>
    </tr>
    <tr>
      <td width="48%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      Heat exch. : 592.2 Kcal/Sec</FONT></td>
      <td width="52%" style="border-style: none; border-width: medium" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      Design press. {shell/tube}
     (5.27/7.03)</FONT></td>
    </tr>
  </table>
  <p style="text-align: justify; text-justify: kashida; text-kashida: 0%; mso-list: l4 level1 lfo2; tab-stops: list 36.0pt; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt' dir="ltr" align="justify"><font face="Times New Roman"><span dir=LTR>The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>

  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=justify><FONT 
  face="Times New Roman">This document revised by eng. <span dir=LTR>Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</FONT></P>

</blockquote>

<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li>

<p style='margin:0; mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Work order must be issued and the

maintenance staff should carry the suitable safety category</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt'><span dir=LTR>Safety fence  with
caution marks surrounding the work area is required.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt'><span dir=LTR>Wear safety helmet, shoes, gloves
 etc.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt'><span dir=LTR>Isolate the control circuit breaker for
heat exch.</span></p>

  </li>
</ul>
<P style="mso-list: l4 level1 lfo2; tab-stops: list 36.0pt; margin: 0"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>

 <ul>
   <li dir="ltr">
 <p style="margin:0; mso-list:l4 level1 lfo2; tab-stops:list 36.0pt"><span dir=LTR>Standard tool set.</span></li>
   <li dir="ltr">
 <p style="margin:0; mso-list:l4 level1 lfo2; tab-stops:list 36.0pt"><span dir=LTR>Contact thermom</span><FONT face="Times New Roman">eter.</li>
</ul>

</FONT>

<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt'>I<span dir=LTR>nspect 
for corrosion especially around connections and under inspection clean the 
corroded parts or repair&nbsp; and plug any leaked tubes or repaint.</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check 
inlet and outlet temperature, so clean the inner faces of the tubes from dirties 
or strange parts.</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check 
abnormal noise, so repair the defected tubes or control the steam flow.</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check 
steam flow rate from the auxiliary steam system at 1.17 kg/s</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check 
steam trap conditions and change any defected parts from the internal parts of 
the trap.</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Retightened cover bolts if there is
leakage.</span></p>

  </li>
</ol>

</FONT>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B><font size="2"><span
  style='font-family:Arial; font-weight:700'>Heat Exchangers </span></font><B><FONT face=Arial 
size=2>Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>