<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>BG-001-r1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=569 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></TD>
    <TD vAlign=top width=474 colSpan=2 height=1>
      <TABLE width="471" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="213" height="29"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="248" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=278 height=72 rowSpan=3>
    <p align="left" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT><FONT face=Arial 
      size=2><b>Oil Burner Gun<br>
    HVT- 500.5<br>
    CZECH</b></FONT></TD>
    <TD vAlign=top width=178 height=4 dir="ltr" align="left"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp; </FONT></X3><font face="Arial" size="2">BG-001-r1</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=178 height=1 dir="ltr" align="left"><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=3> </FONT> <X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp; 
     
    </font></B><font size="2"><b><span style="font-family: Arial">Talkha 2x210 </span></b></font></TD></TR>
  <TR>
    <TD vAlign=top width=178 height=33 dir="ltr" align="left"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <B><X6><FONT 
      face=Arial size=2>&nbsp;&nbsp;&nbsp;</FONT></X6><span lang="en-us"><font face="Arial" size="2">APPROVED</font></span></B></TD></TR>
  <TR>
    <TD vAlign=top width=278 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><B><FONT face=Arial 
      size=3><BR></FONT>
    <span lang="en-us"><FONT face=Arial 
      size=2>Major</FONT><FONT face=Arial 
      size=3> </FONT>
    </span></B>
    <span lang="en-us"><b><font face="Arial" size="2">M</font></b></span><font face="Arial"><b><font size="2"><span lang="en-us">maintenance 
    Procedure (P1-Y1)</span></font></b></font></TD>
    <TD vAlign=top width=178 height=1 dir="ltr" align="left"><FONT face=Arial size=1>Approved Date:<span lang="en-us">&nbsp; </span></FONT>
	<span lang="en-us"><font face="Arial" size="1">19 May 2009</font></span></TD></TR>
  <TR>
    <TD vAlign=top width=178 height=1 dir="ltr" align="left"><FONT face=Arial size=1>Date to be Reviewed:&nbsp; </FONT>
	<span lang="en-us"><font face="Arial" size="1">May 2014</font></span></TD></TR></TABLE>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></b></p>

<blockquote>

<p class="MsoNormal" 
style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Oil Burner Gun&nbsp; use for 
automiszing&nbsp; oil to combustion chamber&nbsp; <br>
This document out lines the major maintenance procedure steps P1 required for 
oil burner gun,.which must be performed on an annually bases or with any default 
in burner as indicated by Y1 in the title block .</span></p>
<p class="MsoNormal" 
style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">The first draft initiated by eng. 
Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by quality 
control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali 
Al-Lithy and approved by eng. Mostafa Alam: Head Sector of Talkha Steam Power 
Station 2x210MW.</span></p>
<p class="MsoNormal" 
style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Update by eng. Fawzy Ahmed Basuoni, 
accepted by maintenance general director&nbsp; Mohmed Ali Abou Alnga and 
approved by eng.&nbsp; Farok Awod Ali Head&nbsp;Sector of Talkha steam power 
station&nbsp;2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., accepted by 
general director&nbsp; Samir Abdel-Gelil and approved by eng.:&nbsp; Mohmed Nageb 
Head&nbsp; Sector of Inspection&amp; Quality control sector </span></p>

<p class="MsoNormal" 
style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
This document is updated for 5 years review</p>

<p ALIGN="LEFT" style="margin-top: 5; margin-bottom: 0"><font face="Arial"><b>Technical specification of these burner 
gun</b></font></p>
<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="53%" id="AutoNumber1" height="130">
  <tr>
    <td width="67%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 0" dir="ltr">No. of oil burner gun per unit </td>
    <td width="33%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 0" dir="ltr">12</td>
  </tr>
  <tr>
    <td width="67%" dir="ltr" height="1">
    <p style="margin-top: 2; margin-bottom: 2" dir="ltr">Oil burner gun type</td>
    <td width="33%" dir="ltr" height="1">
    <p style="margin-top: 2; margin-bottom: 2" dir="ltr">HVT  500.5</td>
  </tr>
  <tr>
    <td width="67%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2" dir="ltr">Nominal rate of flow (Kg/hr)</td>
    <td width="33%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2" dir="ltr">3950</td>
  </tr>
  <tr>
    <td width="67%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2">Max. rate of flow&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    (Kg/hr)</td>
    <td width="33%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2">4950</td>
  </tr>
  <tr>
    <td width="67%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2">Mazut Pressure&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (Mpa)
    </td>
    <td width="33%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2">3.14</td>
  </tr>
  <tr>
    <td width="67%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2">Mazut temperature&nbsp;&nbsp;&nbsp; 
    (<sup>o</sup> C)</td>
    <td width="33%" dir="ltr" height="29">
    <p style="margin-top: 2; margin-bottom: 2">140</td>
  </tr>
</table>
  </blockquote>

<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left">
  <font face="Times New Roman">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category,&nbsp; </font></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left">
  <font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area, </font></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">
  <font face="Times New Roman">Wear your safety helmet, shoes .... etc </font>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 5" dir="ltr">Shut down the oil burner.</p>
  </li>
  <li dir="ltr">
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 5" dir="ltr">Isolate the 
oil burner gun mechanically as follows:<br>
- In cooling re-circulation position.<br>
- Slowly close the shut off valves to all three oil inlet/ outlet in the
following sequence (IIIIII)<br>
- In operation position.<br>
- Slowly close the shut off valves to all three oil inlet / outlet in the
following sequence&nbsp;(IIIIII)<br>
- Shut down pressure air for oil burner gun.<br>
- Isolate limit switch of oil burner gun.</p>
  </li>
</ul>
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
Complete maintenance tool set.</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
Vernier caliper,
Cleaning fluid.</p>
  </li>
</ul>
<b>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br>
<font face="Arial"><b>Dismantle the oil burner gun from burner guide tube </b>
</font></p>
<ol>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Check the closing of valves inlets and outlets of the oil burner gun .</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Before dismantle the oil burner gun you must measure the distance (L)
between burner gun tube edge and the end of the oil burner gun as in fig.
(2).</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Check the 
Mazot pressure gauge ( It must be zero) .</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Prepare a tank to catch 
Mazot leaks during disconnecting of the oil feed
pipes.</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Screw off the air connection (62) .</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Disconnect the hoses socket of the inlet / outlet mazot which connected
to I,II,III</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Screw off bolts (B) which connected oil burner gun with oil burner guide
tube (A).</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Screw off bolts ( C ) and release the oil burner gun sealing (D) from
the burner guide&nbsp; tube (A).</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
Take out the oil burner gun from the burner guide tube ( You must use special 
gloves )</p>
  </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the oil burner gun body parts</b></font></p>
<ol>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Disconnect the two pipes (33) , (34) of feeding and return oil.</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">By use air service in inlet (62) the piston will be in operation
position and we can loose cap nut (12) easy.</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Shut off the air service.</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Screw off bolts (58) which connected oil burner gun body (5) with needle
guide body (4).</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Screw off the counter nut (56) and adjustable nut (57) .</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Screw off the cap nut (12) and take out nozzle( 51) and atomizer (50) .</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Release the  
O  ring (55) which sealed between atomizer ( 50 ) and
inside tube ( 10 ) .</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Take out the needle ( 47 ) from&nbsp; the oil burner gun body .</p>
  </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the needle guide body parts</b></font></p>
<ol>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off hand (17)  </p>
  </li>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off the bolts (31)  </p>
  </li>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off the bolts (59) which connected needle guide body flange to
gate valve body flange (3)</p>
  </li>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Take out guide rod (63), guide needle (15) and spring (14) .</p>
  </li>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Release O ring (46), (43), (45/1), (45/2).</p>
  </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the five  way gate valve parts </b></font></p>
<ol>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw 
off the bolts (60) which connected five-way gate valve flange (3) to pneumatic 
part flange (2)</p>
  </li>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Take 
out the distribution gate valve (8) with guide rod (64) from five  way gate 
valve body (3)</p>
  </li>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
Removes pin (28) which connected piston rod (7) &amp; guide rod (64) to the 
distribution gate valve (8)</p>
  </li>
  <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Release  
O  rings (45/3).</p>
  </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the pneumatic parts</b></font></p>
<ol>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Screw off cover (1) and take out spring (13).</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Take out the piston (6) with piston rod (7) from piston liner (2) .</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Screw off nut (29) and remove counter ring (32).</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Take out piston rod (7) from piston (6).</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Release  
O  ring (43/2) from piston liner body (2)</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Release  
O  ring ( 44 ) from piston inside bore.</p>
  </li>
  <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Release  
O  ring (42) from outside diameter of piston.</p>
  </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Inspection and renewed of all parts of oil burner gun</b></font></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Arial"><b>Oil burner gun body parts</b></font></p>
  <ol>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Check semispherical needle end (47) and polish or renewed it if
needed.</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Check the atomizer (50) and nozzle (51) and renewed it if needed.</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 4" dir="ltr">Renew  
O ring (55) , (45/1).</p>
    </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Arial"><b>Needle guide parts</b></font></p>
  <ol>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Checks spring (14) and renewed it if needed.</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Renew  
O  ring ( 46 ) , ( 43/1 ).</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Renew  
O  ring ( 45/2 ).</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Check guide rod (63) , (64) from mechanical wear and renewed it if
needed.</p>
    </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><font face="Arial">F</font></b><font face="Arial"><b>ive  way gate valve 
parts</b></font></p>
  <ol>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr">Check fiveway slide valve (8), body (3), and renewed it if
there is big clearance between them.</p>
    </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial"><b>Pneumatic parts</b> </font></p>
  <ol>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Check pneumatic cylinder body (2) and renewed it if needed.</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Check piston (6) and renewed it if needed.</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Check spring (13) and renewed it if needed.</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">Renewed  
O  ring (45/3) , (43/2) , (42).</p>
    </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>
Assembly of all oil burner gun parts</b></font></p>
  <ol>
    <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Clean well every parts.</p>
    </li>
    <li>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">The assembly of every part will be done in reverse sequence of
disassembly of every parts.</p>
    </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>
Adjustment of oil burner gun needle</b></font></p>
  <ol>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">After assembly every part except cap nut (12) and nozzle (51).</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
Measure the distance (x) as in fig (1) and it must be&nbsp;5mm when air service 
is in operation to air inlet (62)</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">
If the distance is not correct, we do the following :<br>
<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;* Shut off air service,&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;* Loosen bolts (58),&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
* Adjust from nuts (57), (56).</p>
    </li>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">After final adjust we must light every bolts and nuts in cross sequence
well.</p>
    </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>
Test of the oil burner gun </b></font></p>
  <ol>
    <li dir="ltr">
<p ALIGN="left" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
Test the oil burner gun from leakage by pressure air service
in inlet (II) and check leakage by using foam
forming agent and it forming
bubbles if there is leakage.</p>
    </li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0" dir="ltr"><b>
<font face="Arial">Important:&nbsp;&nbsp; (In operation)</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 8; margin-bottom: 5" dir="ltr">
* If there is oil leakage from part (16 ) this indicates that the
piston rod sealing ring (43/2) is probably defective.</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 2" dir="ltr">
* If there is leakage of pressure air through of the opening (65) of
the pneumatic cylinder body (2). This indicates that the sealing ring of
pneumatic cylinder (42) is defective.</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<table border="1" cellspacing="1" width="76%" id="AutoNumber2" align="left" style="border-width: 0" height="710">
  <tr>
    <td width="62%" style="border-style: none; border-width: medium" height="708" align="left" dir="ltr">
    <p align="center" dir="ltr">
    <img border="0" src="graphics/BG-001-r01.jpg" width="313" height="706" align="left"></td>
    <td width="41%" style="border-style: none; border-width: medium" height="708" dir="ltr" align="left">
    <p dir="ltr" align="center">
    <img border="0" src="graphics/bg%20-001-r0-2.gif" align="right" width="195" height="503"></td>
  </tr>
  <tr>
    <td width="62%" style="border-style: none; border-width: medium" height="1" align="left" dir="ltr">
    <p align="center" dir="ltr"><span lang="en-us">Figure 1</span></td>
    <td width="41%" style="border-style: none; border-width: medium" height="1" dir="ltr" align="left">
    <p align="center" dir="ltr"><span lang="en-us">Figure 2</span></td>
  </tr>
</table>

</body>

</html>