<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>P-051-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
-->
</style>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=512 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD vAlign=top width=484 colSpan=2 height=1 align="left">
      <TABLE width="478" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="204" height="29">
          <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="264" height="29">
          <p style="margin-top: 0; margin-bottom: 0"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=285 height=19 rowSpan=3 align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT>
    <span style="font-size:10.0pt;font-family:Arial"><b>Horizontal </b></span>
    <b><span style="font-size:10.0pt;font-family:
  Arial">Screw Spindle Pump<br>
    Heavy Fuel Oil HP, LP Pump <br>
    SNH 440 R 52, 216 105/064-100-10<br>
    </span></b>
    <span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
    Allweiler</span><b><span style="font-size:10.0pt;font-family:Arial"> Germany, 
    Austria</span></b></TD>
    <TD vAlign=top width=181 height=4 dir="ltr" align="left">
    <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B> <font face="Arial" size="2">
    &nbsp;
    P-051-r0</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=177 height=1 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><FONT face=Arial size=1>
    Issued to:</FONT><B><FONT face=Arial size=3> </FONT><X4><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Ataka PS</font></B></span></TD></TR>
  <TR>
    <TD vAlign=top width=177 height=33 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></span></TD></TR>
  <TR>
    <TD vAlign=top width=285 height=1 rowSpan=2 align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <font face="Arial"><b><font size="2">Equipment Inspection&nbsp; (I1-Y1)</font></b></font></TD>
    <TD vAlign=top width=177 height=1 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><span dir="ltr"><FONT face=Arial size=1>
    Approved Date:&nbsp;&nbsp;&nbsp; 17 Oct 2004</FONT></span></b></TD></TR>
  <TR>
    <TD vAlign=top width=177 height=1 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><span dir="ltr"><FONT face=Arial size=1>
    Date to be Reviewed:&nbsp;&nbsp; Oct 2004</FONT></span></b></TD></TR></TABLE>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>

<p align="justify" dir="ltr" style="margin-top: -8; margin-bottom: 8">
<font SIZE="3">
This document out lines the  </font>
    <font face="Times New Roman" size="3">equipment inspection </font>
<font SIZE="3">
steps I1</font><font face="Times New Roman" size="3">, which must be performed</font><font SIZE="3">
<font face="Times New Roman">on an annually bases</font></font><font face="Times New Roman" size="3"> as indicated 
by Y1 in the<span lang="en-us"> 
    above</span> title block.</font></p>

<p class="MsoBodyTextIndent2" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
Function of HP pump:  transfer Mazout from HP heaters Mazout to burners.<br>
Function of LP pump:  transfer Mazout from daily tank to heaters HP Mazout</p>

<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 4">
The first draft initiated &amp; tested by eng. Abd El Naeem Attalla, reviewed by 
maintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali: 
general director, revised by EDEC inspection and quality control eng. Samir abd 
El Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station ( 
2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection 
and quality control head sector.</p>

<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 4">
<font size="2"><span style="font-family: Arial; font-weight: 700">
Technical Specification </span></font></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; " bordercolor="#111111" width="78%" id="AutoNumber1" height="82">
  <tr>
    <td width="23%" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" height="18">
    <p align="center"><font size="2"><span style="font-family: Arial">&nbsp;Item</span></font></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p align="center"><font size="2"><span style="font-family: Arial">HP Pump</span></font></td>
    <td width="23%" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" height="18">
    <p align="center"><font size="2"><span style="font-family: Arial">LP Pump</span></font></td>
  </tr>
  <tr>
    <td width="23%" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Pumped Fluid</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Heavy fuel oil + Light oil </span></td>
    <td width="23%" style="border-left-style: solid; border-left-width: 1; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" height="18">
    <span style="font-size:10.0pt;font-family:Arial">
    &nbsp;Heavy fuel oil </span></td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">No. 
    of&nbsp; filter </span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">2</span></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <font size="2"><span style="font-family: Arial">&nbsp;2</span></font></td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Manufacture</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Allweiler</span></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <font size="2"><span style="font-family: Arial">Austria</span></font></td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">Type</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">SNH&nbsp;440 
    R 52</span></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <font size="2"><span style="font-family: Arial">&nbsp;216 105/064-100-10</span></font></td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="1">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Suction side</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="1">
    <p style="margin: 1 4"></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="1">
    </td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">PN</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">10 
    bar </span></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <font size="2"><span style="font-family: Arial">&nbsp;16 bar</span></font></td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">DIN</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">125 
    mm</span></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <font size="2"><span style="font-family: Arial">&nbsp;125 mm</span></font></td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="21">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Delivery side</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="21">
    <p style="margin: 1 4">&nbsp;</td>
    <td width="23%" style="border-style:solid; border-width:1; " height="21">
    &nbsp;</td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">PN</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size: 10.0pt; font-family: Arial">
    40 bar</span></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    </td>
  </tr>
  <tr>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">DIN</span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="18">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">100 
    mm</span></td>
    <td width="23%" style="border-style:solid; border-width:1; " height="18">
    </td>
  </tr>
  <tr>
    <td width="23%" style="border-left-style: solid; border-left-width: 1; border-top-style: solid; border-top-width: 1; border-bottom: 1px solid #111111; border-right-style:solid; border-right-width:1" height="1">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">
    Coupling (DIN) </span></td>
    <td width="36%" style="border-style:solid; border-width:1; " height="1">
    <p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">140 
    mm</span></td>
    <td width="23%" style="border-left-style: solid; border-left-width: 1; border-top-style: solid; border-top-width: 1; border-bottom: 1px solid #111111; border-right-style:solid; border-right-width:1" height="1">
    </td>
  </tr>
</table>

</blockquote>

<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
Safety fence  with
caution marks surrounding the work area is required.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>

  </li>
    </font>
  <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3" face="Times New Roman">
  Isolate the circuit breaker for the motor of this pump.</font></li>
  <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font SIZE="3" face="Times New Roman">
  The pump must be isolated mechanically by closing suction and delivery
valve.</font></li>
</ul>
<b>
<p ALIGN="LEFT" style="margin-top: -8; margin-bottom: -8"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Complete maintenance tool set.</font></li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font SIZE="3">
  Cleaning fluid,
  Feeler gauge.</font></li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
Manual puller, suitable lifting device.</li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>
<p class="MsoHeading7" style="margin-top: -8; margin-bottom: 0">
<span style="font-size:14.0pt;font-family:Arial;font-weight:normal">Disassembly 
of the Pump</span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 10; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial">Removing </span>
<span style="font-size:14.0pt;font-family:Arial">the Screw Spindle Assembly from 
the Drive end</span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Withdraw pump half coupling by means of extractor gear.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove coupling key from the driving shaft.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Release cap screw and remove cartridge towards the drive end. (Use jacking 
  screws).</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove circlip on drive spindle.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove bearing cover by means of jacking screws. Ball bearing and stationary 
  seal ring remain the bearing cover.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  After removal of the complete bearing cover .the stationary seal ring can be 
  easily dismounted.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove circlip from bearing cover.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The ball bearing and the grease guide ring of design EG are removed from the 
  bearing cover inside by means of a doily.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Now the mechanical seal parts fitted on the drive spindle are stripped off 
  with particular care release cap screw . Remove drive end pump cover from 
  casing insert.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Release cap screw, remove drive and pump cover from casing insert.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Dismount complete screw  spindle assembly consisting of drive spindle with 
  shrunk on shaft collar the two idler spindles&nbsp; and the balancing bushes fitted 
  thereon by pulling it out of the casing insert&nbsp; towards the drive end. Remove 
  idler spindles and balancing bushes from the drive spindle.</li>
</ol>
<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Assembly of the Pump</span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: -7; margin-bottom: 8">
  Before assembling the pump. Care must be taken that all components are free 
  from dirt and abrasive particles. To re-assemble the pump, proceed in reverse 
  order than described for the disassembly. </li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  During assembly and installation of the screw spindle assembly care must be 
  taken that the color coding of the three spindles are in one direction. The 
  color coded drive spindle tooth must engage in the color coded tooth gaps of 
  the idler spindling before the installation. The screw spindle assembly must 
  be well oiled with acid-free oil.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  When mounting the mechanical seal. Special care must be taken that for 
  cleaning the components only clean rags and no cotton wool is used and that 
  seal faces are not damaged. The seal rings must never be placed on the seal 
  faces, the seal faces must be clean and should poor to assembly, be slightly 
  oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil 
  shaft and attend to proper sequence of components </li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the remaining parts of the pump in the reverse order of the 
  disassembly.</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4" color="#111111">Return Pump into Service</font></span></p>
<font face="Arial">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK, check the 
  direction of rotation, record the 
  readings of pressure, temp., vibration,&nbsp;according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>

</ol>

</font>

<p style="MARGIN-TOP: -10; MARGIN-BOTTOM: 0px">Notes: <br>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br>
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Pump Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<h5><span style="font-size:11.0pt;font-family:Arial">&nbsp;</span></h5>
<h5><span style="font-size:11.0pt;font-family:Arial">Trouble Shooting</span></h5>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="1" width="679">
  <tr>
    <td style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <b><span style="font-size:10.0pt;
  font-family:Arial">Trouble</span></b></td>
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <b><span style="font-size:10.0pt;
  font-family:Arial">Possible</span></b></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <b><span style="font-size:10.0pt;
  font-family:Arial">Remedy</span></b></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 16.45pt">
    <td rowspan="6" style="width: 168; height: 1; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Pump doesn't&nbsp;apply amount</span></td>
    <td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Suction line trouble </span></td>
    <td style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check suction valve it must be opened.</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check air tightness of suction piping.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Pump not primed </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Prime the pump </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Opposite sense of rotation </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the rotation direction </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Leakage in relief&nbsp; valve </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the relief valve seat and also its spring&nbsp; </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Excessive suction lift </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the recommended specification </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Excessive worn in rotating pistons and pump casing </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Change the rotation piston and repair pump casing or changed&nbsp; it&nbsp;
    </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="4" valign="top" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Delivered amount is low </span></td>
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Suction line trouble </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check suction valve and it must be opened</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check air  tightness of suction piping&nbsp; </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Pump speed are too low </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the recommended specification </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Clearance between rotating pistons bore or covers is too great&nbsp; </span>
    </td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Change the worn parts </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Mechanical impurities in the liquid </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the filter before pump </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="3" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Pump does not catch the prescribed pressure</span></td>
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Pressure gauge gives low pressure</span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Recalibrate the pressure gauge or renewed it</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Clearance between the rotating pistons , body and covers is too great</span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check or change worn parts of pump</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Direct connection of suction&nbsp; with delivery happened in the pump</span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Dismantle the pump and check it</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="4" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Excessive noise in pump</span></td>
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Air in pump casing</span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check air-tightness of pump casing</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Misalignment</span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Realignment the pump with motor and retighten all bolts of pump and 
    motor with foundation. </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Dishrag pressure too high</span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the recommended dishrag pressure</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Bearing damage</span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Change the bearing </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="6" style="width: 168; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Excessive power consumption</span></td>
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Excessive dishrag pressure </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the pressure gauge</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Uncorrected assembly of pump </span></td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Mount the pump correctly </span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 231; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="top">
    <h2 style="margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Cold liquid or high viscosity </span></h2>
    </td>
    <td style="width: 230; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Measure the viscosity and temperature </span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 36.2pt">
    <td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Gland is tightening too much and heated&nbsp; </span></td>
    <td style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the mechanical seal and it must be leakage some drops of liquid 
    to cooling gland </span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 18.65pt">
    <td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Bearing damage </span></td>
    <td style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Check the bearing and exchanged it if needed </span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 17.75pt">
    <td style="width: 231; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Pump speed higher than rated </span></td>
    <td style="width: 230; height: 1; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 2 0cm">
    <span style="font-size:10.0pt;font-family:
  Arial">Measure the pump speed</span></td>
  </tr>
</table>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

</body>

</html>