<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-056-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
-->
</style>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="576" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="209"></td>
    <td WIDTH="481" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="276" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-size: 10.0pt; font-family: Arial">Unloading Screw Pumps<br>
    Baharat INDIA</span></b></td>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><span dir="ltr"><B> <font face="Arial" size="2">
    &nbsp;&nbsp;&nbsp;P-056-r0</font></B></span></td>
  </tr>
  <tr>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="22" dir="ltr"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp; </font></span></b><X4><span dir="ltr"><B><font face="Arial" size="2">&nbsp;AL-Arish PS</font></B></span></td>
  </tr>
  <tr>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr"><font FACE="Arial" SIZE="1">Status:</font><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="276" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <font face="Arial" SIZE="2">Major Maintenance Procedure<font color="#0000FF">
    </font> </font></b>
    <font face="Arial"><b><font size="2">(P1-Y5)</font></b></font></td>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="1" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp; </b></font><b><span dir="ltr"><FONT face=Arial size=1>
    &nbsp; 04 Nov 2004</FONT></span></b></td>
  </tr>
  <tr>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; </b></font><b><span dir="ltr"><FONT face=Arial size=1>
    Nov 2009</FONT></span></b></td>
  </tr>
</table>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>

<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">This document out lines the major 
maintenance procedure&nbsp;P1, which must be performed every five years as 
indicated by Y5 in the title block </span></p>

<p class=MsoNormal dir=ltr style='text-align:justify;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'>The pump function: transfer the fuel oil (Mazout 
 
&amp; Solar) to  fuel oil storage tanks and can be recirculated from one Mazout 
oil storage tank similary solar oil.</p>

<p class=MsoNormal dir=ltr style='text-align:justify;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'>The first draft initiated by eng. <span class=SpellE>Gamal</span> El-Sayed 
El-<span
class=SpellE>Osily</span>, reviewed by maintenance manger eng. <span
class=SpellE>Sobhey</span> <span class=SpellE>Abdel</span> <span class=SpellE>Haleem</span>, revised by 
EDEPC inspection &amp; quality control eng. <span class=SpellE>Samir</span>
<span class=SpellE>Abd-Elgalil</span>, accepted by eng. Mohamed <span class=SpellE>Abdel</span> <span class=SpellE>Khaffar</span>
Al-<span class=SpellE>Arish</span> Power Station general manager, approved by 
eng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy 
EDEPC inspection &amp; quality control head sector.</p>

<h5 dir=ltr style="text-align: left; margin-left: 0; margin-bottom: 0"><b><span style='font-size:12.0pt;font-family:Arial'>
Technical Specifications</span></b></h5>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="379" id="AutoNumber1">
  <tr>
  <td style='width:193;border:1.0pt solid windowtext;mso-border-alt:
  solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>Discharge Pressure<o:p></o:p></span></p>
  </td>
  <td style='border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:155;border-left:
  medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><font size="2"><span style="font-family: Arial">5</span></font><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'> Bar</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><font size="2"><span style="font-family: Arial">Capacity</span></font></p>
  </td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>80 M3/Hr</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><font size="2"><span style="font-family: Arial">Motor 
  Power</span></font></p>
  </td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">27 KW</font></p>
  </td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>Full load speed</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>1450 RPM</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  </tr>
</table>

</blockquote>

<b>

<h5 dir=ltr style="text-align: left; margin-left: 0"><span style='font-size:18.0pt;font-family:Arial'>Safety 
Precaution</span></h5>

</b>

<ul style="margin-bottom: 0cm">
  <font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    

</font>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>Isolate the circuit breaker of the pump motor </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>Disconnect electric terminal of the pump motor </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>The pump must be isolated mechanically by closing delivery and suction
valves </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>Be sure pump must be completely drainage.</p>

  </li>
</ul>

<b>

<h5 dir=ltr style="text-align: left; margin-left: 0; margin-top: 20; margin-bottom: 0"><span style='font-size:18.0pt'><font face="Arial">Tools and Equipments
</font> <o:p></o:p></span></h5>

</b>

<ul style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0'>Two complete maintenance tools sets </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0'>Cleaning fluid, manual pullers</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0'>Straight edge, Rages </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0'>Small wire brush, Filter gauge.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0'>Chain, lifting hock, dial gauge </p>

  </li>
</ul>

<b>
<p ALIGN="LEFT">&nbsp;</p>
<p ALIGN="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>

<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mark should be punch on pump </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Empty the gear casing and take of gear casing (19) after having unscrewed lock 
  nut.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove hex. Screw of gear (114).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull of gear (54,55) remove keys and bushes.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove hex. Nut screw (83), washer (84) from the casing on run drive end side 
  bearing housing (6).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take of the bearing housing ( NDE ) from the pump casing together with roller 
  casing.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Press the roller out of bearing casing (6).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out stationary carbon ring of mech. Seal and take out mech. Seal.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out the roller bearing from the casing.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull the coupling half from drive shaft (30).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the bearing cover (9).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check mech. Seal surfaces for wear .</li>
</ol>

<h5 dir=ltr align="left" style="text-align: left; margin-left: 0">
<span style='font-family:Arial; font-weight:400'><font size="4">Inspection</font></span><span
style='font-size:12.0pt'><o:p></o:p></span></h5>

<ol dir="ltr" style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Inspect the bearings and replace them if necessary.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Replace the worn out parts.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Check all parts for any worn out.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Inspect the run out of shaft.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:12'>Change mechanical seal surfaces for wear.</p>

  </li>
</ol>

<h5 dir=ltr align="left" style="text-align: left; margin-left: 0; margin-top: 20; margin-bottom: 0">
<font size="4"><span style="font-family: Arial; font-weight: 400">Assembly</span></font></h5>

<ol dir="ltr" style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Insert two shafts inside pump casing.</p>

  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Put back moving mech. Seal on the shaft.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Put back mech. Seal cover including stationary carbon ring.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Push back bearing.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount bearing cover.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount the two gear.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Put back gear cover.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount the coupling.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Adjust alignment between pump and elec. Motor.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix the two halves of the coupling.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open the heating valves.</li>
</ol>

<h5 dir=ltr style="text-align: left; margin-left: 0; margin-top: 20; margin-bottom: 8"><span style='font-family:Arial'>
<span style="font-weight: 400"><font size="4">Starting of Pump </font></span> <o:p></o:p></span></h5>

<ol style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'><span class=GramE>Chick the direction of rotation of motor before
starting.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'>Open the inlet and outlet valves of mech. Seal the cooling water.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'>Open the delivery valve after the pump has been started to operate at
its full speed.</p>

  </li>
</ol>

<h5 dir=ltr style="text-align: left; margin-left: 0; margin-top: 20; margin-bottom: 0"><span style='font-family:Arial'>
<span style="font-weight: 400"><font size="4">During Operation </font></span> <o:p></o:p></span></h5>

<ol style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Check the vibration and noisy oil level in bearing </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Check oil level in bearing</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'><span class="GramE">Check temperature of cooling water.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'><span class="GramE">Check the discharge pressure</span>.</p>

  </li>
</ol>

<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
<img border="0" src="graphics/P-056-04.jpg" width="436" height="262"></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
<img border="0" src="graphics/P-056-03.jpg" width="431" height="436"></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
<img border="0" src="graphics/P-056-02.JPG" width="468" height="848"></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
<img border="0" src="graphics/P-056-01.JPG" width="477" height="621"></p>

</body>

</html>