<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:dt="uuid:C2F41010-65B3-11d1-A29F-00AA00C14882"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 9">

<link rel=Edit-Time-Data href="file:///D:/mpisweb/draf_docs/duties/cb-083-r0.files/editdata.mso">
<title>CB-177-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED
</title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>CIDA</o:Author>
  <o:Template>tp new 2000</o:Template>
  <o:LastAuthor>joseph</o:LastAuthor>
  <o:Revision>10</o:Revision>
  <o:TotalTime>87</o:TotalTime>
  <o:LastPrinted>2000-11-12T21:53:00Z</o:LastPrinted>
  <o:Created>2001-03-16T13:14:00Z</o:Created>
  <o:LastSaved>2001-03-16T13:52:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>190</o:Words>
  <o:Characters>1084</o:Characters>
  <o:Company>EEC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1331</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
 <o:CustomDocumentProperties>
  <o:Generator dt:dt="string">Microsoft Word 97</o:Generator>
  <o:DocumentEncoding dt:dt="string">Default</o:DocumentEncoding>
 <o:Categories dt:dt="string"></o:Categories><o:Approval_x0020_Level dt:dt="string"></o:Approval_x0020_Level><o:Assigned_x0020_To dt:dt="string"></o:Assigned_x0020_To></o:CustomDocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridVerticalSpacing>
  <w:DisplayHorizontalDrawingGridEvery>0</w:DisplayHorizontalDrawingGridEvery>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:DrawingGridHorizontalOrigin>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridHorizontalOrigin>
  <w:DrawingGridVerticalOrigin>0 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridVerticalOrigin>
  <w:DoNotShadeFormData/>
  <w:Compatibility>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
   <w:UseFELayout/>
  </w:Compatibility>
  <w:DocumentVariables>
   <w:HTMLBulletStyle>14</w:HTMLBulletStyle>
  </w:DocumentVariables>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
@font-face
	{font-family:Batang;
	panose-1:0 0 0 0 0 0 0 0 0 0;
	mso-font-alt:\BC14\D0D5;
	mso-font-charset:129;
	mso-generic-font-family:auto;
	mso-font-format:other;
	mso-font-pitch:fixed;
	mso-font-signature:1 151388160 16 0 524288 0;}
@font-face
	{font-family:Tahoma;
	panose-1:2 11 6 4 3 5 4 4 2 4;
	mso-font-charset:0;
	mso-generic-font-family:swiss;
	mso-font-pitch:variable;
	mso-font-signature:553679495 -2147483648 8 0 66047 0;}
@font-face
	{font-family:"Traditional Arabic";
	panose-1:2 1 0 0 0 0 0 0 0 0;
	mso-font-charset:178;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:24577 0 0 0 64 0;}
@font-face
	{font-family:"\@Batang";
	panose-1:0 0 0 0 0 0 0 0 0 0;
	mso-font-charset:129;
	mso-generic-font-family:auto;
	mso-font-format:other;
	mso-font-pitch:fixed;
	mso-font-signature:1 151388160 16 0 524288 0;}
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:5.0pt 0cm; mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US}
h1
	{mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:1;
	layout-grid-mode:char;
	font-size:18.0pt;
	font-family:Arial;
	mso-fareast-font-family:Batang;
	mso-bidi-font-family:"Traditional Arabic";
	mso-font-kerning:0pt;
	mso-fareast-language:EN-US;
	font-weight:bold;
	text-decoration:underline;
	text-underline:single;}
h2
	{mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:2;
	layout-grid-mode:char;
	font-size:18.0pt;
	mso-bidi-font-size:24.0pt;
	font-family:Arial;
	mso-fareast-font-family:Batang;
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
a:link, span.MsoHyperlink
	{color:blue;
	text-decoration:underline;
	text-underline:single;}
a:visited, span.MsoHyperlinkFollowed
	{color:purple;
	text-decoration:underline;
	text-underline:single;}
p.MsoDocumentMap, li.MsoDocumentMap, div.MsoDocumentMap
	{margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	layout-grid-mode:char;
	background:navy;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:Tahoma;
	mso-fareast-font-family:"Times New Roman";
	mso-hansi-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p
	{margin-right:0cm;
	mso-margin-top-alt:auto;
	mso-margin-bottom-alt:auto;
	margin-left:0cm;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DefinitionList, li.DefinitionList, div.DefinitionList
	{mso-style-name:"Definition List";
	mso-style-next:"Definition Term";
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p.DefinitionTerm, li.DefinitionTerm, div.DefinitionTerm
	{mso-style-name:"Definition Term";
	mso-style-next:"Definition List";
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p.H1, li.H1, div.H1
	{mso-style-name:H1;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:2;
	layout-grid-mode:char;
	font-size:24.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-font-kerning:18.0pt;
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H2, li.H2, div.H2
	{mso-style-name:H2;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:3;
	layout-grid-mode:char;
	font-size:18.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H3, li.H3, div.H3
	{mso-style-name:H3;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:4;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H4, li.H4, div.H4
	{mso-style-name:H4;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:5;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H5, li.H5, div.H5
	{mso-style-name:H5;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:6;
	layout-grid-mode:char;
	font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.H6, li.H6, div.H6
	{mso-style-name:H6;
	mso-style-next:Normal;
	margin-top:5.0pt;
	margin-right:0cm;
	margin-bottom:5.0pt;
	margin-left:0cm;
	mso-pagination:none;
	page-break-after:avoid;
	mso-outline-level:7;
	layout-grid-mode:char;
	font-size:8.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-weight:bold;}
p.Address, li.Address, div.Address
	{mso-style-name:Address;
	mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;
	font-style:italic;}
p.Blockquote, li.Blockquote, div.Blockquote
	{mso-style-name:Blockquote;
	margin-top:5.0pt;
	margin-right:18.0pt;
	margin-bottom:5.0pt;
	margin-left:18.0pt;
	mso-pagination:none;
	layout-grid-mode:char;
	font-size:12.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-fareast-language:EN-US;}
p.Preformatted, li.Preformatted, div.Preformatted
	{mso-style-name:Preformatted;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	tab-stops:0cm 47.95pt 95.9pt 143.85pt 191.8pt 239.75pt 287.7pt 335.65pt 383.6pt 431.55pt 479.5pt;
	layout-grid-mode:char;
	font-size:10.0pt;
	font-family:"Courier New";
	mso-fareast-font-family:"Times New Roman";
	mso-hansi-font-family:"Times New Roman";
	mso-fareast-language:EN-US;}
span.Definition
	{mso-style-name:Definition;
	mso-style-parent:"";
	font-style:italic}
span.CITE
	{mso-style-name:CITE;
	mso-style-parent:"";
	font-style:italic}
span.CODE
	{mso-style-name:CODE;
	mso-style-parent:"";
	mso-ansi-font-size:10.0pt;
	mso-bidi-font-size:12.0pt;
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New"}
span.Keyboard
	{mso-style-name:Keyboard;
	mso-style-parent:"";
	mso-ansi-font-size:10.0pt;
	mso-bidi-font-size:12.0pt;
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New";
	font-weight:bold}
span.Sample
	{mso-style-name:Sample;
	mso-style-parent:"";
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New"}
span.Typewriter
	{mso-style-name:Typewriter;
	mso-style-parent:"";
	mso-ansi-font-size:10.0pt;
	mso-bidi-font-size:12.0pt;
	mso-ascii-font-family:"Courier New";
	mso-bidi-font-family:"Courier New"}
span.Variable
	{mso-style-name:Variable;
	mso-style-parent:"";
	font-style:italic}
span.HTMLMarkup
	{mso-style-name:"HTML Markup";
	mso-style-parent:"";
	color:red;
	display:none;
	mso-hide:all}
span.Comment
	{mso-style-name:Comment;
	mso-style-parent:"";
	display:none;
	mso-hide:all}
 /* Page Definitions */
@page
	{mso-page-border-surround-header:no;
	mso-page-border-surround-footer:no;
	mso-endnote-numbering-style:alpha-lower;}
@page Section1
	{size:595.3pt 841.9pt;
	margin:70.85pt 63.65pt 2.0cm 63.65pt;
	mso-header-margin:72.0pt;
	mso-footer-margin:72.0pt;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:146867068;
	mso-list-type:simple;
	mso-list-template-ids:-1292732890;}
@list l0:level1
	{mso-level-number-format:iroha-full-width;
	mso-level-text:\F0B7;
	mso-level-tab-stop:18.0pt;
	mso-level-number-position:center;
	margin-top:0cm;
	margin-right:36.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-indent:-18.0pt;
	mso-ascii-font-family:Symbol;
	mso-hansi-font-family:Symbol;}
@list l1
	{mso-list-id:660039297;
	mso-list-type:hybrid;
	mso-list-template-ids:1032465644 -1491316036 1961385816 180397036 22461546 -1006965098 -1674014840 -672858816 1139153414 -1522619626;}
@list l1:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l1:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l2
	{mso-list-id:1326515450;
	mso-list-type:hybrid;
	mso-list-template-ids:957775374 67174401 67174403 67174405 67174401 67174403 67174405 67174401 67174403 67174405;}
@list l2:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	margin-left:72.0pt;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l3
	{mso-list-id:1453089551;
	mso-list-type:hybrid;
	mso-list-template-ids:197148624 67698703 67174425 67174427 67174415 67174425 67174427 67174415 67174425 67174427;}
@list l3:level1
	{mso-level-tab-stop:32.4pt;
	mso-level-number-position:center;
	margin-left:18.0pt;
	text-indent:-3.6pt;}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
-->
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head>

<body lang=EN-US link=#0000FF vlink=#800080 style='tab-interval:36.0pt' bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="576" height="1">
  <tr>
    <td WIDTH="39" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin:0; ">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="497" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="48%">
          <p style="margin:0; "><b><font face="Arial" size="5">Circuit Breakers
          </font></b></td>
          <td width="92%" align="right">
          <p style="margin:0; "><b><font face="Arial" size="5"><x1>
            Technical Procedure </x1>
            </font>
            </b></td>
        </tr>
      </table>
    </td>
  </tr>
  <tr>
    <td WIDTH="286" VALIGN="TOP" ROWSPAN="3" HEIGHT="1">
      <p ALIGN="LEFT" style="margin: 0"><b><span style="font-size:8.0pt;font-family:
  Arial;mso-fareast-font-family:Batang">Equipment:</span><span style="font-size:7.5pt;font-family:Arial;mso-fareast-font-family:Batang"><br>
      </span><span style="font-size:10.0pt;font-family:Arial">SF6 Circuit Breaker 
      6.3kv, 11kv  <br>
      SACE HA1  HA2  HA3<br>
      ABB</span></b></td>
    <td WIDTH="168" VALIGN="TOP" HEIGHT="1">
    <p style="margin:0; "><font FACE="Arial" SIZE="1">Document 
    No:</font><b><font FACE="Arial" SIZE="3"> <x3>
      &nbsp;
      &nbsp;</font></b><x3><x3><font size="2" face="Arial"><b><span style="font-family: Arial; mso-fareast-font-family: Batang; mso-fareast-language: EN-US">CB-177-r0</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="168" VALIGN="TOP" HEIGHT="19">
    <p style="margin:0; "><font FACE="Arial" SIZE="1">Issued
      to:</font><b> <x4>
      <x5> 
    <font FACE="Arial" SIZE="3"> 
      &nbsp;&nbsp;&nbsp;</font><font FACE="Arial" SIZE="2"> AL Arish PS</font></x5></b></td>
  </tr>
  <tr>
    <td WIDTH="168" VALIGN="TOP" HEIGHT="19">
    <p style="margin:0; "><font FACE="Arial" SIZE="1">Status:&nbsp;</font>&nbsp;&nbsp;
      <b><font FACE="Arial" SIZE="3"><x6>&nbsp;&nbsp; &nbsp;&nbsp;</x6></font><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="286" VALIGN="TOP" ROWSPAN="2" HEIGHT="11">
      <p ALIGN="LEFT" style="margin: 0"><b><span style="font-size:8.0pt;font-family:Arial;mso-fareast-font-family: 
  Batang">Procedure:<br>
      </span><font size="2">
      <span style="font-family:Arial;mso-fareast-font-family: 
  Batang">Equipment</span></font></b><span style="font-family: Arial; font-weight: 700"><font size="2"> 
      Inspection (I2-Y1)</font></span></td>
    <td WIDTH="168" VALIGN="TOP" HEIGHT="14">
    <p style="margin:0; "><font FACE="Arial" SIZE="1">Approved
      Date :&nbsp;&nbsp;&nbsp;&nbsp;07 Dec 2004</font></td>
  </tr>
  <tr>
    <td WIDTH="168" VALIGN="TOP" HEIGHT="1">
    <p style="margin:0; "><font FACE="Arial" SIZE="1">Date to 
    be Reviewed:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Dec 2009&nbsp;&nbsp; </font></td>
  </tr>
</table>

<p class=MsoNormal>&nbsp;</p>

<p class=MsoNormal><b><span style='mso-bidi-font-family: Traditional Arabic'>
<font face="Arial" size="5">Introduction</font></span></b></p>

<blockquote>

<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
This document outlines the equipment inspection check list I2, which must be 
carried out on an annually bases as indicated by Y1 in the title block.</p>
<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed" dir="ltr">
The first draft initiated by eng. Sami Mohamed Hasan, tested by eng. Sayed El-Ashry, accepted by general manager 
eng. Mohamed Abd El Gghaffar general director, revised by eng. Tawfik Alabasery 
EDEPCo. inspection &amp; quality control, and certified by accountant Mahmoud 
Soliman; EDEPCo. general director of admin., financial inspection, and 
supervisor of inspection and quality control head sector. </p>

</blockquote>

<p class=MsoNormal><b><span style='mso-bidi-font-family: Traditional Arabic'>
<font face="Arial" size="5">Safety Precautions</font><o:p></o:p></span></b></p>

<ul>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;mso-margin-bottom-alt:auto;
mso-pagination:widow-orphan;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt"><![if !supportLists]>A work permit must be issued and the qualified
maintenance staff should carry the suitable safety category,<span
style='mso-bidi-font-size:12.0pt;mso-fareast-font-family:Batang;mso-bidi-font-family:
"Times New Roman"'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">Safety fence with caution marks 
    surrounding the work area is required.</li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">Wear safety helmet, shoes, breathing mask, safety
glasses.<span style='font-size:16.0pt;font-family:Arial'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">The circuit breaker must be isolated completely and
properly earthed from both sides,<o:p></o:p></li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">DC control power should be disconnected.<span
style='font-size:16.0pt;font-family:Arial'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">Before using a blower to clean the control cabinet or
when cleaning the insulators, wear breathing mask to protect your lung tissues
from the dust particles.<span style='mso-bidi-font-size:12.0pt;mso-bidi-font-family:
"Times New Roman"'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">Don't burn the cloth used in cleaning, collect it and
send it to the dump.<o:p></o:p></li>
</ul>

<p class=MsoNormal style='mso-outline-level:1; margin-top:20; margin-bottom:10'><b>
<font face="Arial" size="5"><span style='mso-bidi-font-family: Traditional Arabic'>Tools and
Equipment</span></font><span style='font-size:18.0pt;
font-family:Arial;mso-bidi-font-family:"Traditional Arabic"'><o:p></o:p></span></b></p>

<ul>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;mso-margin-bottom-alt:auto;
mso-pagination:widow-orphan;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">Safety helmet, shoes, breathing mask, safety glasses.<span
style='mso-bidi-font-size:12.0pt;mso-fareast-font-family:Batang;mso-bidi-font-family:
"Times New Roman"'><o:p></o:p></span></li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">Hydraulic test gauges, hydraulic oil, and SF6 gas if
needed,</li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">SF6 test gauge, micro ohmmeter,  air blower, brush, 
    and rags</li>
  <li>
    <p class="MsoNormal" style="margin:0; mso-margin-top-alt:auto;mso-margin-bottom-alt:auto;
mso-list:l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt">Dew point equipment, acidity equipment, 
    air content
equipment, and timing equipment</li>
</ul>

    <p class="MsoNormal" style="mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;mso-list:
l1 level2 lfo7;tab-stops:list 36.0pt 72.0pt; margin-top:20; margin-bottom:5"><b>
    <font face="Arial" size="5">Work to be Carried Out</font></b><font face="Arial" size="5">&nbsp;</font><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-family: Arial; "><font size="4">Operating Mechanism
</font>
</span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Check and clean the surface of the internal device with a dry brush or rags .</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Check for distorted or oxidized springs and replace the damaged ones.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Check for locking rings out of place and refit in their housing if needed.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Check for loose nuts or screws and tighten if needed.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Check for wires and relative fasteners detachment and replace if needed or 
  reconnect the detached wires correctly .</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<span style="font-family: Arial; font-weight:700"><font size="3">Medium Voltage Part</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check and clean the surface of&nbsp; the insulating parts with a dry brush or 
  rags.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  Check for locking rings out of place and refit in their housing if needed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check for loose nuts or screws and tighten if needed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check for distortion or cracking of the insulating parts and ask ABB-SACE for 
  replacement of the damaged parts if needed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check for oxidized isolating contacts (only for draw out C.B.) and clean with 
  a rough rag soaked in suitable solvent and lubricate moderately with neutral 
  grease.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check&nbsp; for traces of over heating or loose screws on the connection to 
  the C.B. terminal.(only for fixed version circuit  breaker), clean the 
  connections and breaker terminals with a rough rag soaked in suitable solvent 
  cover with neutral grease and tighten the screw.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<span style="font-family: Arial; font-weight:700"><font size="3">Earthing Isolating 
Contact (only for draw  out Circuit Breaker when fitted)</font></span></p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Check for traces of 
  oxidation and clean with a rough rag soaked in suitable solvent and lubricate 
  moderately with neutral grease.<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<span style="font-family: Arial; font-weight:700"><font size="3">Earthing Connection</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check for traces of oxidation and/or loose nut (only for fixed version circuit 
   
  breaker) and clean with a rough rag soaked in a suitable solvent </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Tighten the earthling connection fully and cover it with neutral grease.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<span style="font-family: Arial; font-weight:700"><font size="3">Auxiliary circuit supply 
Voltage</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check the supply voltage of the operating mechanism electrical accessories.
  The releases and the electrical interlocking devices must work correctly for 
  values between 85% and 110% of the relative rated voltage.&nbsp;</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<b><span style="font-family: Arial"><font size="3">Operating and Control 
Elements</font></span></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Carry out the working tests.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Replace the damaged or faulty elements (if necessary, ask ABB SACE)</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<b><span style="font-family: Arial"><font size="3">Gas Pressure</font></span></b></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-family: Arial; font-weight:700"><font size="3">Checking the Gas Pressure</font></span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font size="3">
<span style="font-family: Arial; font-weight:700">Note:</span></font><span style="font-size: 14.0pt; font-family: Arial"><b> </b> </span>The 
following procedure is valid for HA1  HA2 circuit breakers only. For HA3 circuit 
breaker, operations of gas filling pressure checking and its eventual reset are 
not required.</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check that the circuit  breaker is out of service (both primary and secondary 
  circuits isolated).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Make sure that all the circuit  breaker parts are at ambient temperature.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Remove the protection cover (2) and the plug (1) from the gas filling value 
  (see fig. 3)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Apply the gas pressure checking device (see fig. 4) to the gas filling value 
  and measure the pressure.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The correct pressure value is 500KPa (absolute value) at an ambient 
  temperature of<span lang="ar-sa"> </span>20<span lang="ar-sa"> &#1618; </span>C. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  For different ambient values, use the correction curve shown in fig. 1.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Pressure values between 400 and 500KPa (absolute value at an ambient 
  temperature of  20<span lang="ar-sa"> &#1618; </span>C) do not jeopardize the correct operation of the breaker.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Pressure reset must only be carried out if the pressure value drops below 
  400KPa (absolute value).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  This limit also corresponds to the operating threshold of the pressure switch 
  (if fitted)</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">In 
case of a completely discharged circuit  breaker (relative pressure zero) it 
must be sent back to ABB SACE for repair.</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="90%" id="AutoNumber2">
  <tr>
    <td width="59%" align="center" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/cb-176-04.jpg" align="left" width="389" height="158"></p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
    <p style="margin: 0">&nbsp;</p>
<p class="MsoNormal" style="direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b>Figure 1</b></font></p>
    </td>
    <td width="41%" style="border-style: none; border-width: medium">
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ">
<span style="font-size: 10.0pt; font-family: Arial">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; KPa&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
bar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
lbin2</span></p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ">
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font>
<span style="font-size: 10.0pt; font-family: Arial">
&nbsp;545&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;5.45&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
79</span></p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ">
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
<span style="font-size: 10.0pt; font-family: Arial">
500&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
5.00&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
72.5 </span></p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ">
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
<span style="font-size: 10.0pt; font-family: Arial">
460&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
4.60&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
67</span></p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ">
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
<span style="font-size: 10.0pt; font-family: Arial">
425&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;4.25&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
61.5</span></p>
    </td>
  </tr>
</table>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial Narrow">&nbsp;</span><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
<span style="font-family: Arial; font-weight:700"><font size="3">Filling with Gas</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  To carry out gas filling, it is necessary to have a SF6 gas cylinder complete 
  with pressure reducer as well as pressure checking and adjustment device which 
  must be adjusted to a value of 500KPa (absolute value) ( see curve in fig 1)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  A Teflon or stainless steel pipe, of adequate length and complete with the 
  necessary screw  type and fast  on couplers, must be connected to the out 
  let of the checking and adjustment device (see fig 2) the SF6 gas must comply 
  with requirement indicated in the following paragraph.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Let gas out of the cylinder into the air for at least 20 seconds in order to 
  clear the connection pipe of air pockets.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Insert the fast  on coupler in the gas filling by supplying the gas slowly.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  At the end of this operation, remount the plug (1) and the sealable protection 
  cover (2) (see fig 3)</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
<span style="font-family: Arial; font-weight:700" dir="ltr"><font size="3">Requirements for 
the SF6 gas</font></span></p>
<blockquote>
<p dir="ltr" align="left">
<span style="font-size: 12.0pt; font-family: Times New Roman">The gas must 
comply with IEC Standards, Publication Nr.376 (Specification and acceptance of 
new SF6 gas) and any further revisions, as well as with the corresponding 
Italian CEI Standards, Publication nr.410. it must also be remembered that 
impurities will impair the gas characteristics and compromise the functionality 
of the circuit  breaker.</span></p>

</blockquote>

<p dir="ltr" align="left">
<b><font face="Arial">Lubrication</font></b></p>

<blockquote>

<p dir="ltr" align="left">
All the sliding parts subject to friction must be lubricated at the established 
time with 5RX MOLY grease or 
equivalent .</p>

</blockquote>

<p class=MsoNormal style='margin:0; mso-outline-level:1'>

<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<body lang=EN-US link=#0000FF vlink=#800080 style='tab-interval:36.0pt' bgproperties="fixed" background="../../images/approved%20mark.jpg">

<font SIZE="2">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b><font face="Arial" size="2"> <b>
Equipment&nbsp;code:&nbsp;</b> <b>
<br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>
Signature:&nbsp;</b> </font></font></body></html></p>

<p class=MsoNormal style='margin:0; mso-outline-level:1'>

&nbsp;</p>

<p class=MsoNormal style='margin:0; mso-outline-level:1' align="center">

<img border="0" src="graphics/Cb-176-02.jpg" width="338" height="252"></p>

<p class=MsoNormal style='margin:0; mso-outline-level:1'>

<b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;

Figure 2:&nbsp; Device for filling with gas </b> </p>

<p class=MsoNormal style='margin:0; mso-outline-level:1'>

<b>&nbsp;&nbsp;&nbsp;&nbsp;

Legend:</b></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="70%" id="AutoNumber1" height="92">
  <tr>
    <td width="8%" align="center" dir="ltr" height="16"><b><font face="Arial" size="2">No</font></b></td>
    <td width="42%" align="center" dir="ltr" height="16"><b><font face="Arial" size="2">
    Description</font></b></td>
    <td width="8%" align="center" dir="ltr" height="16"><b><font face="Arial" size="2">No</font></b></td>
    <td width="42%" align="center" dir="ltr" height="16"><b><font face="Arial" size="2">
    Description</font></b></td>
  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr" height="19"><b><font face="Arial" size="2">1</font></b></td>
    <td width="42%" align="center" dir="ltr" height="19">
    <p>Gas cylinder cock </td>
    <td width="8%" align="center" dir="ltr" height="19"><b><font face="Arial" size="2">5</font></b></td>
    <td width="42%" align="center" dir="ltr" height="19">
    <p>Pressure reducer knob</td>
  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr" height="19"><b><font face="Arial" size="2">2</font></b></td>
    <td width="42%" align="center" dir="ltr" height="19">Pressure reducer </td>
    <td width="8%" align="center" dir="ltr" height="19"><b><font face="Arial" size="2">6</font></b></td>
    <td width="42%" align="center" dir="ltr" height="19">Pressure reducer cock </td>
  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr" height="19"><b><font face="Arial" size="2">3</font></b></td>
    <td width="42%" align="center" dir="ltr" height="19">High pressure manometer </td>
    <td width="8%" align="center" dir="ltr" height="19"><b><font face="Arial" size="2">7</font></b></td>
    <td width="42%" align="center" dir="ltr" height="19">Connection pipe</td>
  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr" height="15"><b><font face="Arial" size="2">4</font></b></td>
    <td width="42%" align="center" dir="ltr" height="15">Low pressure manometer </td>
    <td width="8%" align="center" dir="ltr" height="15"><b><font face="Arial" size="2">8</font></b></td>
    <td width="42%" align="center" dir="ltr" height="15">Fast on Coupler </td>
  </tr>
</table>

<p class=MsoNormal style='margin:0; mso-outline-level:1' align="center">

&nbsp;</p>

<p class=MsoNormal style='margin:0; mso-outline-level:1' align="center">

&nbsp;</p>

<p class=MsoNormal style='margin:0; mso-outline-level:1' align="center">

&nbsp;</p>

<p class=MsoNormal style='margin:0; mso-outline-level:1' dir="ltr" align="center">

<img border="0" src="graphics/Cb-176-03.jpg" width="195" height="190">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<img border="0" src="graphics/cb-176-01.jpg" width="179" height="181"></p>

<p class=MsoNormal style='margin:0; mso-outline-level:1' dir="ltr" align="center">

<font face="Arial" size="2">

<b>Fig. 3&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>Fig. 4</b></font></p>

</body>

</html>