<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-233-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=570>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=475>
      <TABLE border=0 dir=ltr width="101%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=280>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">Circuit Breaker SACE 17.5kv</span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size: 10.0pt; font-family: Arial">Univer 17.5 - 24kv
      </span></b></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">ABB</span></b></p>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</TD>
    <TD align=left dir=ltr height=33 vAlign=top width=177>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; CB-233-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=177>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp; &nbsp;</FONT></SPAN><span style="font-size: 10.0pt; font-family: Arial">Al 
    Arish PS</span></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=190>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Status:</FONT><font face="Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font><FONT face=Arial size=2>APPROVED</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=280>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font size="2" face="Arial">
    Equipment Inspection</font><span style="font-size: 10.0pt; font-family: Arial"> 
    (I1Y1)</span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=183>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved Date: &nbsp;&nbsp;&nbsp; 09 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=183><B>
    <FONT face=Arial 
      size=1>Date to be Reviewed:&nbsp;&nbsp; May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 8; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  This document outlines the equipment<b> </b>inspection I1, 
  which must be carried out on an annually bases as indicated by Y1 in the 
  title block.</p>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  To avoid the degrading to dangerous insulation levels. It is advisable to 
  perform a first inspection six months after&nbsp; putting into service, to 
  define the inspection frequency and the maintenance schedule, taking into 
  account only the switchboard prescription but also those of each component. </p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <b><span style="font-size: 10.0pt; font-family: Arial"><u>CB Technical Data</u>:</span></b></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Rated voltage &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;17.5kv</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Rated current bus bar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 3000 A</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Short time current &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 43.5 KA for 3sec</p>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr">
  This first draft  initiated by eng. Abdel Migid Aly, tested by eng. Sayed 
  El-Ashry,&nbsp; revised by eng. Adel Abdel Qader El Nagar EDEPC inspection 
  quality control, approved by eng. Mohamed Abd El-Ghaffar Al Aresh PS general 
  director.</p>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font face="Times New Roman"><span dir="ltr">This document accepted by eng.
  </span>Samir Abdel Gilel<span dir="ltr">: EDEPC MPIS coordinator &amp; </span>
  </font><span dir="ltr"><font face="Times New Roman">inspection and</font></span><font face="Times New Roman"> 
  quality control <span dir="ltr">general director, and certified by 
  accountant&nbsp;Mahmoud Mohamed Soliman EDEPC admin. &amp; financial inspection, 
  quality control general director and supervisor of inspection&nbsp;&amp; quality 
  control head sector.</span></font></p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial"><font size="5">Safety Precautions</font></span></b></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff should carry the suitable safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  Safety fence  with caution marks surrounding work area is required.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  Wear your safety equipment as helmet, shoes, breathing mask, safety glass .. 
  etc</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  The personal shall perform the safety operation so as all the live parts are 
  de-energized, earthed and equipped with warnings before removing the 
  protection and reaching main circuit. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  Wear safety belt when cleaning insulations.&nbsp;&nbsp; </li>
</ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial"><font size="5">Tools and Equipment</font></span></b></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  Blower and brushes</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  Voltage indicators, portable earth for discharging</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  Fine cloth for cleaning purpose</li>
</ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial"><font size="5">Work to be Carried out </font>
</span></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Perform on each component under the safety condition specified by the relevant 
  instruction, all maintenance operations.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove dust and dirt if possible with vacuum cleaner.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove dust from the insulation parts with dry clean rags.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Perform a sight inspection of the insulating blocks and the bus- bar joints.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove dust from the ventilation holes with a dry brush.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the correct working of the levers and if necessary grease the parts 
  subject motion.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect the insulating contacts removing blackening if any from the silver 
  coated surfaces with a local then protect again the surfaces.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Perform some connection and insolating operation of the circuit breakers.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Perform some operations on the earthing switches.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Ascertain the correct working of locks and inter locks.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the correct working of the resistors, the thermostate's rating ( ascertain 
  that these have been in service for four at least).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the correct working of ventilators if any.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Measure the insulation resistance.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
<font color="#111111">
<span style="font-size: 14.0pt; font-family: Arial">Return the Circuit Breaker into 
Service</span></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Put the circuit breaker on service position.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the portable grounds on both sides of circuit breaker.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Return the circuit breaker of the generator on  service position</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font color="#111111">Lift up the safety fence with caution mark surrounding the work area</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font color="#111111">Finish the work permit with coordination with shift 
  engineer.</font></li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial">Service Reset</span></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  After maintenance remount all protection and perform the operations necessary 
  for putting into service by shift engineer.</p>
</blockquote>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

</BODY></HTML>