<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1256">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 10">
<link rel=Edit-Time-Data href="../WINDOWS/Desktop/2-Or%20insepection_files/editdata.mso">
<title> </title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>NAFAD</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>eman</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>160</o:TotalTime>
  <o:LastPrinted>2004-08-16T10:43:00Z</o:LastPrinted>
  <o:Created>2004-08-22T08:43:00Z</o:Created>
  <o:LastSaved>2004-08-22T08:43:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>712</o:Words>
  <o:Characters>4063</o:Characters>
  <o:Lines>33</o:Lines>
  <o:Paragraphs>9</o:Paragraphs>
  <o:CharactersWithSpaces>4766</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:Compatibility>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
 @font-face
	{font-family:Wingdings;
	panose-1:5 0 0 0 0 0 0 0 0 0;
	mso-font-charset:2;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:0 268435456 0 0 -2147483648 0;}
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p
	{mso-margin-top-alt:auto;
	margin-right:0cm;
	mso-margin-bottom-alt:auto;
	margin-left:0cm;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
 /* Page Definitions */
 @page
	{mso-footnote-separator:url("2-Or%20insepection_files/header.htm") fs;
	mso-footnote-continuation-separator:url("2-Or%20insepection_files/header.htm") fcs;
	mso-endnote-separator:url("2-Or%20insepection_files/header.htm") es;
	mso-endnote-continuation-separator:url("2-Or%20insepection_files/header.htm") ecs;}
@page Section1
	{size:595.3pt 841.9pt;
	margin:62.9pt 90.0pt 71.9pt 90.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-even-footer:url("2-Or%20insepection_files/header.htm") ef1;
	mso-footer:url("2-Or%20insepection_files/header.htm") f1;
	mso-paper-source:0;
	mso-gutter-direction:rtl;}
div.Section1
	{page:Section1;}
 /* List Definitions */
 @list l0
	{mso-list-id:241137518;
	mso-list-template-ids:785705660;}
@list l0:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l1
	{mso-list-id:278536588;
	mso-list-template-ids:2137537650;}
@list l1:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l2
	{mso-list-id:360596551;
	mso-list-template-ids:2137537650;}
@list l2:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l3
	{mso-list-id:403529427;
	mso-list-template-ids:2137537650;}
@list l3:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4
	{mso-list-id:528569838;
	mso-list-template-ids:2137537650;}
@list l4:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5
	{mso-list-id:604073874;
	mso-list-template-ids:2137537650;}
@list l5:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6
	{mso-list-id:631863994;
	mso-list-template-ids:318391738;}
@list l6:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l7
	{mso-list-id:848367724;
	mso-list-template-ids:2134530340;}
@list l7:level1
	{mso-level-start-at:7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l7:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8
	{mso-list-id:893082824;
	mso-list-template-ids:2137537650;}
@list l8:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9
	{mso-list-id:1059983401;
	mso-list-template-ids:1582435030;}
@list l9:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l10
	{mso-list-id:1108084702;
	mso-list-type:hybrid;
	mso-list-template-ids:389559646 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l10:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l11
	{mso-list-id:1358576206;
	mso-list-template-ids:47742908;}
@list l11:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l12
	{mso-list-id:1489057303;
	mso-list-template-ids:-1111490286;}
@list l12:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l12:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l13
	{mso-list-id:1533103943;
	mso-list-template-ids:2137537650;}
@list l13:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l13:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l14
	{mso-list-id:1695571436;
	mso-list-template-ids:-532007624;}
@list l14:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l14:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15
	{mso-list-id:1751391080;
	mso-list-template-ids:2137537650;}
@list l15:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l16
	{mso-list-id:2061975764;
	mso-list-template-ids:500569408;}
@list l16:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</style>
<![endif]--><!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head>

<body lang=EN-US style='tab-interval:36.0pt'>

<div class=Section1 dir=RTL>

<div align=left dir=ltr>

<table class=MsoNormalTable border=1 cellspacing=1 cellpadding=0
 style='width:537;mso-cellspacing:.7pt;mso-padding-alt:5.25pt 5.25pt 5.25pt 5.25pt'>
 <tr style='mso-yfti-irow:0;height:11.25pt'>
  <td width=50 rowspan=6 valign=top style='width:37.5pt;padding:5.25pt 5.25pt 5.25pt 5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
  embed'><img border="0" src="mpis-1.gif" width="59" height="214"><o:p></o:p></p>
  </td>
  <td colspan=2 valign=top style='width:447;padding:5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
  auto;text-align:left;mso-line-height-alt:11.25pt;direction:ltr;unicode-bidi:
  embed'><b><span style='font-size:13.5pt;font-family:Arial'>Substations&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  Technical Procedure </span></b><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:1;height:11.25pt'>
  <td width=220 rowspan=3 valign=top style='width:165.0pt;padding:5.25pt 5.25pt 5.25pt 5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
  embed'><span style='font-family:Arial'><font size="1">Equipment</font></span><b><span
  style='font-family:Arial'><font size="1">:</font><font size="2"> MITSUBISHI<br>
  GIS Circuit Breaker</font><br>
  <font size="2">SFMT -- 525 KV </font> <br>
  </span></b><b><span style='font-size:10.0pt;font-family:Arial'><span
  style='mso-spacerun:yes'></span></span></b><o:p></o:p></p>
  </td>
  <td valign=top style='width:209;padding:5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;line-height:11.25pt;
  direction:ltr;unicode-bidi:embed'><span style='font-family:
  Arial'><font size="1">Document Number:</font></span><b><span style='font-size:10.0pt;font-family:
  Arial'>&nbsp;CB-184-r0&nbsp; </span></b><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:2;height:11.25pt'>
  <td valign=top style='width:209;padding:5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;line-height:11.25pt;
  direction:ltr;unicode-bidi:embed'><span style='font-size:7.5pt;font-family:
  Arial'>Issued To:</span><b><span style='font-size:10.0pt;font-family:Arial'> </span>
  <font size="2"><font face="Arial">EL
  KUREIMAT<span style='mso-spacerun:yes'> </span>P/S&nbsp;</font><span style='font-family:Arial'>&nbsp;</span></font></b><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:3;height:11.25pt'>
  <td valign=top style='width:209;padding:5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;line-height:11.25pt;
  direction:ltr;unicode-bidi:embed'><span style='font-size:7.5pt;font-family:
  Arial'>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span><span style='font-family:
  Arial'><b><font size="2">&nbsp;DRAFT&nbsp;&nbsp;&nbsp;&nbsp; </font></b> </span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:4;height:11.25pt'>
  <td width=220 rowspan=2 valign=top style='width:165.0pt;padding:5.25pt 5.25pt 5.25pt 5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
  embed'><b><span style='font-size:7.5pt;font-family:Arial'>Procedure:</span></b><br>
  <b><span style='font-size:10.0pt;font-family:Arial'>Equipment inspections(Or-
  Y6)</span></b><o:p></o:p></p>
  </td>
  <td valign=top style='width:209;padding:5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;line-height:11.25pt;
  direction:ltr;unicode-bidi:embed'><span style='font-size:7.5pt;font-family:
  Arial'>Date Approved:&nbsp; </span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:5;mso-yfti-lastrow:yes;height:11.25pt'>
  <td valign=top style='width:209;padding:5.25pt;
  height:11.25pt'>
  <p class=MsoNormal dir=LTR style='text-align:left;line-height:11.25pt;
  direction:ltr;unicode-bidi:embed'><span style='font-size:7.5pt;font-family:
  Arial'>Review Date&nbsp; </span><o:p></o:p></p>
  </td>
 </tr>
</table>

</div>

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed'><br>
<b><span style='font-size:13.5pt;font-family:Arial'>Introduction </span></b></p>

<ul type=disc>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l16 level1 lfo1;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>This document details the
     items, which are checked on every Y6 years as recommended and defined in
     Mitsubishi catalogs &quot;ordinary maintenance(Or)&quot; <span
     style='mso-spacerun:yes'></span></li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l16 level1 lfo1;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>In this inspection we inspect
     and maintain the parts outside of gas space.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l16 level1 lfo1;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'><span
     style='mso-spacerun:yes'></span>(No evacuation of sf6 gas) the component
     inside the sf6 gas compartments not to be checked in this inspection.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l16 level1 lfo1;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>The items of previous
     inspection (regular inspection) should also be done during this inspection.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l16 level1 lfo1;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>The
     first draft is initiated by eng. Sherif Mahrous Omar tested by eng. Nafad
     Kamel Mahmoud, revised by <span style='mso-spacerun:yes'></span>WDEPCO.
     Quality control general director eng. Gamal Abd Elwahab, accepted by
     technical expert eng. Hassan Elbehiry and approved by eng. Mohamed Gamal
     Diab Head sector of El-Kuriemat power station.<o:p></o:p></li>
</ul>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:justify;text-justify:kashida;text-kashida:0%;direction:ltr;
unicode-bidi:embed'><b><span style='font-size:13.5pt;font-family:Arial'>Safety
Precautions</span></b><b><span style='font-size:18.0pt;font-family:Arial'> </span></b></p>

<ul type=disc>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Open the circuit breaker and
     open the DS's at both sides of the breaker pole. Ground the main conductor.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt right 117.0pt;direction:ltr;unicode-bidi:embed'>Switch off the
     power supply to the control circuit and exhaust the compressed air from
     the drain valve of the air reservoir.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Be sure to insert the
     closing or tripping preventative pins at the time of internal inspection
     and inspection of moving parts.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Use designated lubricant. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'><span
     style='mso-spacerun:yes'></span>Do not smear the lubricant on the
     insulators.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Renew all the O-rings at the
     flanges which have been opened for inspection. Handle O-rings with special
     care to avoid any damage.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Do not disassemble the slide
     seal assemblies.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Tighten each bolt with a
     proper torque.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Test the leakage of all
     reassembled gas seals.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Compare the mechanical
     operation data obtained before and after the inspection to insure orderly
     operation of the breaker.</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l11 level1 lfo2;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>DON'T OPERATE THE CIRCUIT BREAKER BY THE 
 PNEUMATIC<span style='mso-spacerun:yes'></span>OPERATING MECHANISM
     WHEN THE SF6 GAS PRESSURE IN THE ENCLOSURES IS BELOW THE LOCK PRESSURE</li>
</ul>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;direction:ltr;unicode-bidi:embed'><b><span
style='font-family:Arial'>Environmental Recommendations</span></b></p>

<ul type=disc>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:justify;
     text-justify:kashida;text-kashida:0%;mso-list:l12 level1 lfo3;tab-stops:
     list 36.0pt;direction:ltr;unicode-bidi:embed'>Fix any oil leaks from shock
     absorber oil to prevent pollution and save money of wasted oil. Oil leaks
     to the ground have very bad impacts on the environment, mainly on soil and
     ground water and eventually on the ecosystem. </li>
</ul>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;margin-left:72.0pt;text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed'>&quot;It takes only I liter of Hydrocarbon
spilled in an aquifer to render 1,000,000 liters of potable water useless for
human consumption&quot; </p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;direction:ltr;unicode-bidi:embed'><b><span
style='font-size:13.5pt;font-family:Arial'>Tools and Equipment </span></b></p>

<ul type=disc>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l6 level1 lfo4;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Complete
     set of maintenance hand tools. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l6 level1 lfo4;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>220V
     ac supply. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l6 level1 lfo4;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Portable
     pressure gauge. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l6 level1 lfo4;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Emergency
     light. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l6 level1 lfo4;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Timing
     equipment. </li>
</ul>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;mso-line-height-alt:.5pt;direction:ltr;unicode-bidi:embed'><b><span
style='font-size:13.5pt;font-family:Arial'>Work to be carried out </span></b></p>

<p class=MsoNormal dir=LTR style='text-align:left;mso-line-height-alt:.5pt;
direction:ltr;unicode-bidi:embed'>The inspection steps, which we do every
month, should also be done in this inspection with addition to.</p>

<p class=MsoNormal dir=LTR style='text-align:left;mso-line-height-alt:.5pt;
direction:ltr;unicode-bidi:embed'><span style='mso-spacerun:yes'></span></p>

<p class=MsoNormal dir=LTR style='margin-bottom:5.0pt;text-align:left;
mso-line-height-alt:.5pt;direction:ltr;unicode-bidi:embed'><b><u>1- CIRCUIT
BREAKER PROPER <o:p></o:p></u></b></p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:0cm;text-align:left;text-indent:36.0pt;mso-line-height-alt:
.5pt;direction:ltr;unicode-bidi:embed'><b>* Exterior <u><o:p></o:p></u></b></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;mso-margin-bottom-alt:auto;
margin-left:35.7pt;text-align:left;text-indent:-17.85pt;mso-line-height-alt:
.5pt;mso-list:l8 level1 lfo5;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:
embed'><span
dir=LTR>Check tightness of ground terminal and other installation. </span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;mso-margin-bottom-alt:auto;
margin-left:35.7pt;text-align:left;text-indent:-17.85pt;mso-line-height-alt:
.5pt;mso-list:l8 level1 lfo5;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:
embed'>Check of abnormal noise.<![if !supportLists]><![endif]></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;mso-margin-bottom-alt:auto;
margin-left:35.7pt;text-align:left;text-indent:-17.85pt;mso-line-height-alt:
.5pt;mso-list:l8 level1 lfo5;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:
embed'><![if !supportLists]>
<span
style='font-style:normal; font-variant:normal; font-weight:normal; font-size:7.0pt; font-family:Times New Roman; mso-list:Ignore'>&nbsp;</span><![endif]><span
dir=LTR>Check of rust or damage of components.</span></p>

  </li>
</ol>

<p class=MsoNormal dir=LTR style='text-align:left;mso-line-height-alt:.5pt;
direction:ltr;unicode-bidi:embed'><b><u>2- GAS SYSTEM</u></b><u>.<o:p></o:p></u></p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;text-align:left;mso-line-height-alt:
.5pt;direction:ltr;unicode-bidi:embed'><span style='mso-tab-count:1'> </span><b>*
Circuit breaker proper<o:p></o:p></b></p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:18.0pt;text-align:left;mso-line-height-alt:.5pt;direction:
ltr;unicode-bidi:embed'>1.<span style='mso-spacerun:yes'> </span>Check of
blind cover for gas feeding inlet. </p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:35.7pt;text-align:left;mso-line-height-alt:.5pt;direction:
ltr;unicode-bidi:embed'>* <b>operating mechanism housing<o:p></o:p></b></p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:17.85pt;text-align:left;mso-line-height-alt:.5pt;direction:
ltr;unicode-bidi:embed'>1.<span style='mso-spacerun:yes'> </span>Check of gas
pressure and temperature measurement. </p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:17.85pt;text-align:left;mso-line-height-alt:.5pt;direction:
ltr;unicode-bidi:embed'>2.<span style='mso-spacerun:yes'> </span>Check of
setting of gas pressure switches: </p>

<div style='border:1.0pt solid windowtext;mso-border-alt:solid windowtext .5pt;
width:715; height:75; padding-left:0cm; padding-right:0cm; padding-top:1.0pt; padding-bottom:1.0pt'>

<p class=MsoNormal align=center dir=LTR style='mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;text-align:center;mso-line-height-alt:.5pt;
direction:ltr;unicode-bidi:embed;border:none;mso-border-alt:solid windowtext .5pt;
padding:0cm;mso-padding-alt:1.0pt 0cm 1.0pt 0cm'><b><font size="3">Alarm 63 GA 
(ON) P1= 4.5  0.3 kg /cm</font><sup><font size="3">2</font></sup></b></p>

<p class=MsoNormal align=center dir=LTR style='mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;text-align:center;mso-line-height-alt:.5pt;
direction:ltr;unicode-bidi:embed;border:none;mso-border-alt:solid windowtext .5pt;
padding:0cm;mso-padding-alt:1.0pt 0cm 1.0pt 0cm'><b><font size="3">Block 63 GL 
(ON) P2= 4.0  0.3 kg /cm</font><sup>2</sup></b></p>

<p class=MsoNormal align=center dir=LTR style='mso-margin-top-alt:auto;
mso-margin-bottom-alt:auto;text-align:center;mso-line-height-alt:.5pt;
direction:ltr;unicode-bidi:embed;border:none;mso-border-alt:solid windowtext .5pt;
padding:0cm;mso-padding-alt:1.0pt 0cm 1.0pt 0cm'><b>P1-P2 = 0.5  0.3
<font size="3">kg /cm</font><sup>2</sup></b></p>

</div>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-bottom:5.0pt;
margin-left:18.0pt;text-align:left;mso-line-height-alt:.5pt;direction:ltr;
unicode-bidi:embed'>3. Check open - close position of gas stop valve.</p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:0cm;text-align:left;mso-line-height-alt:.5pt;direction:ltr;
unicode-bidi:embed'><b><u><o:p><span style='text-decoration:none'>&nbsp;</span></o:p></u></b></p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:0cm;text-align:left;mso-line-height-alt:.5pt;direction:ltr;
unicode-bidi:embed'><b><u>3- AIR SYSTEM <o:p></o:p></u></b></p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;margin-right:0cm;margin-bottom:
5.0pt;margin-left:0cm;text-align:left;text-indent:35.7pt;mso-line-height-alt:
.5pt;direction:ltr;unicode-bidi:embed'><b>* operating mechanism housing</b><u> <o:p></o:p></u></p>

<p class=MsoNormal dir=LTR style='margin-top:5.0pt;mso-margin-bottom-alt:auto;
margin-left:18.0pt;text-align:left;mso-line-height-alt:.5pt;direction:ltr;
unicode-bidi:embed'>1.<span style='mso-spacerun:yes'> </span>Check of air
pressure (15 bar). </p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;mso-line-height-alt:.7pt;direction:ltr;unicode-bidi:embed'><b><u>4-OPERATING
MECHANISM<o:p></o:p></u></b></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-bottom:6.0pt;
margin-left:17.85pt;text-align:left;direction:ltr;unicode-bidi:embed'><b><span
style='mso-tab-count:1'> </span>* operating mechanical housing<o:p></o:p></b></p>

<ol style='margin-top:0cm' start=1 type=1>
 <li class=MsoNormal dir=LTR style='margin-top:6.0pt;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l2 level1 lfo12;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Replacement
     of valve seat (3128) and valve seal (3318).</li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l2 level1 lfo12;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of open - close of air stop valve. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l2 level1 lfo12;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of lubrication of mechanism. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l2 level1 lfo12;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of leakage of shock absorber oil. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l2 level1 lfo12;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of looseness of retainer ring and nuts. </li>
</ol>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;direction:ltr;unicode-bidi:embed'><b><u>5- CONTROL SYSTEM</u></b></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;direction:ltr;unicode-bidi:embed'><span style='mso-tab-count:
1'> </span><b>* operating mechanism housing<o:p></o:p></b></p>

<ol start=1 type=1>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l1 level1 lfo14;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of connection of space heaters. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l1 level1 lfo14;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of position of position indicator. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l1 level1 lfo14;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     and recording of registered number of operation counters. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l1 level1 lfo14;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of condensation and rust inside housing and water leak into housing. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l1 level1 lfo14;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of door packing. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l1 level1 lfo14;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of tightness of bolts in housing. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l1 level1 lfo14;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of control circuit wiring and terminals.</li>
</ol>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;direction:ltr;unicode-bidi:embed'><b><u>6- OPERATION TEST<o:p></o:p></u></b></p>

<ol start=1 type=1>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l3 level1 lfo16;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of manual opening and closing operation. </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l3 level1 lfo16;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>Check
     of air reservoir capacity (from rated to lockout pressure). </li>
 <li class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;margin-right:0cm;
     mso-margin-bottom-alt:auto;margin-left:36.0pt;text-align:left;mso-list:
     l3 level1 lfo16;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>&nbsp;Check
     of closing and opening time.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Closing &lt; 90
     ms. Opening &lt; 18 ms. </li>
</ol>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;margin-left:18.0pt;text-align:left;direction:ltr;unicode-bidi:embed'><span
lang=AR-SA dir=RTL><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;tab-stops:right 235.9pt;direction:ltr;unicode-bidi:embed'><b><u>REMARKS:<o:p></o:p></u></b></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;tab-stops:right 235.9pt;direction:ltr;unicode-bidi:embed'><span
style='font-size:10.0pt'><span style='mso-spacerun:yes'>
</span>..<o:p></o:p></span></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;tab-stops:right 235.9pt;direction:ltr;unicode-bidi:embed'><span
style='font-size:10.0pt'>.<o:p></o:p></span></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;tab-stops:right 235.9pt;direction:ltr;unicode-bidi:embed'><span
style='font-size:10.0pt'>.<o:p></o:p></span></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;tab-stops:right 235.9pt;direction:ltr;unicode-bidi:embed'><span
style='font-size:10.0pt'>.<o:p></o:p></span></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;tab-stops:right 235.9pt;direction:ltr;unicode-bidi:embed'><span
style='font-size:10.0pt'>.<o:p></o:p></span></p>

<p class=MsoNormal dir=LTR style='mso-margin-top-alt:auto;mso-margin-bottom-alt:
auto;text-align:left;tab-stops:right 235.9pt;direction:ltr;unicode-bidi:embed'><span
style='font-size:10.0pt'>.<o:p></o:p></span></p>

</div>

<font size="2">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" align="left">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b></p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" align="left">
<b><font face="Arial" size="2">Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;</font></b></font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</p>

</body>

</html>