<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-000-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=587>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="200"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=492>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=296>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT><FONT face=Arial 
      size=2><br>
      SF6 Circuit Breaker 11KV <br>
      Drawable Version, HA2 &amp; HA3</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=2>SACE</FONT></B></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-000-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to: </FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; Aswan</SPAN></B><font size="2"><b><span style="font-family: Arial"> 
    Dam 
    1 PS</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=191>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;&nbsp; DRAFT</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=296>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection&nbsp;(I1-M6)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; </FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> </FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span dir="LTR">
<font face="Times New Roman">This document outlines the equipment inspection I1, 
which should be carried out every 6 months as indicated by M6 in the title block 
.</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
<span dir="ltr"><font face="Times New Roman">The first draft 
was initiated and tested by eng. Naser El Sayed Abd 
EL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, 
approved by eng. 
Mohamed Abdel-Baset&nbsp; head sector of Aswan Dam (1&amp;2) power stations and 
certified by eng. Kamel Ragheb Hakem HPGC&nbsp; inspection and quality control 
general director. </font></span></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  <span dir="ltr">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Safety fence with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, breathing mask, 
  safety glass ...etc</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">The circuit breaker should be switched - off 
  (open)</font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">The circuit breaker be with drawn from its 
  enclosure</font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">The closing and opening springs should be 
  discharged by performig mechanical on - off operations until ensuring that no 
  more operations are available</font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Caution mark should be placed on the front of 
  circuit breaker enclosure to protect againist the live parts inside the 
  enclosure</font><span dir="LTR"><font face="Times New Roman">&nbsp; </font></span></p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face=Arial>
</FONT>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Clean rags, </span>Electrical grease</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Complete kit of tools,
  Gas detector </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Voltammeter instrument</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
    <ol>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the internal parts 
and devices with dry rags</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the oxidised springs 
or replace them if damaged</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check that the locking 
rings are fitted in their housing </P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">The loosen nuts must be re 
tighttened</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">The wire fasteners must be 
reconnected</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Lubricate the parts using 
special type (WD 40)</P>
      </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">11 kv Parts</font></P>
      <ol>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the dust with a dry 
rag</P>
        </li>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check that the locking 
rings are not out of their housing and retighten the loosen screws</P>
        </li>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Replace the distorted or 
cracked arts of the insulating parts after consulting the manufacturer</P>
        </li>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the oxidized 
isoating tulip contact or replace it if damaged</P>
        </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Earthing Isolating Contact</font></P>
      <ol>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean with a rough dry 
ragsoaked in asuitable solvent and lubricate with neutral grease</P>
        </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Auxiliary Circuit Supply Voltage</font></P>
      <ol>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the supply voltage 
of the operating mechanism and that the releases and electrical interlocking 
devices work correctly</P>
        </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Operating and Control Elements</font></P>
      <ol>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">The springs are charged 
correctly</P>
        </li>
        <li>
<P align=left style="margin-top: 0; margin-bottom: 8">The signals are correct</P>
        </li>
        <li>
        <p align="left" style="margin-top: 0; margin-bottom: 8">The geared motor 
        cuts off when he springs are charged</li>
        <li>
        <p align="left" style="margin-top: 0; margin-bottom: 8">The geared motor 
        recharges the springs after each closing operation</li>
        <li>
        <p align="left" style="margin-top: 0; margin-bottom: 8">Check the shunt 
        opening and closing releases</li>
        <li>
        <p align="left" style="margin-top: 0; margin-bottom: 8">Check the 
        blocking coil</li>
        <li>
        <p align="left" style="margin-top: 0; margin-bottom: 8">Check the 
        auxiliary</li>
</ol>
<p align="left" style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Gas Pressure</font></p>
<ol>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check the leakage for 
  all junctions in the gas path</li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">Check the pressure in 
  the normal case (green lamp is on), if not, reset the pressure according to 
  the standared value and ambient temp rature effect</li>
</ol>
<blockquote>
<p align="left" style="margin-top: -10; margin-bottom: 0" dir="ltr">In case of changing a part 
of the medium voltage equipment, megger test with 2500 v must be done for the 
medim voltage parts, and a measurement of closing time and opening time must be 
done</p>
</blockquote>
<P align=left>
<B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Circuit 
Breaker 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<p align="left" style="margin-top: -10; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 8">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 8">&nbsp; </p>
<p align="center" style="margin-top: 0; margin-bottom: 8">&nbsp;<img border="0" src="graphics/CB-238-01.jpg" width="469" height="247"></p>
<p align="center" style="margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="56%" id="AutoNumber1">
    <tr>
      <td width="100%" align="center" style="border-style: none; border-width: medium">
<img border="0" src="graphics/CB-238-02.jpg" width="358" height="209"></td>
    </tr>
    <tr>
      <td width="100%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
    </tr>
    <tr>
      <td width="100%" align="center" style="border-style: none; border-width: medium">
      <img border="0" src="graphics/CB-238-03.jpg" width="338" height="194"></td>
    </tr>
    <tr>
      <td width="100%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
    </tr>
    <tr>
      <td width="100%" align="center" style="border-style: none; border-width: medium">
      <img border="0" src="graphics/CB-238-04.jpg" align="left" width="357" height="213"></td>
    </tr>
    <tr>
      <td width="100%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
    </tr>
  </table>
  </center>
</div>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>