<z1>
<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<title>cb-166-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:10.0pt;
	font-family:Arial;
	font-style:italic; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="578" height="1">
<tr>
<td WIDTH="58" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../../images/mpis-1.gif" width="59" height="207"></td>
<td WIDTH="480" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
<table border="0" width="100%"><TR><TD width = "36%">
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="5">P<x1a>rotection
</x1a>
</font></b>
</TD><TD width = "104%" align = "right">
<p style="margin-top: 0; margin-bottom: 0">
<B>
<font face="Arial" size="5">
<x1>
Technical Procedure
</x1>
</font>
</b>
</TD></TR></TABLE>
</td>
</tr>
<tr>
<td WIDTH="276" VALIGN="TOP" ROWSPAN="3" HEIGHT="85">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font FACE="Arial" SIZE="1"><b>Equipment:</b><br></font>
<b>
<font FACE="Arial" SIZE="2">G<x2>IS Circuit Breaker 220, 66kv<br>
      </x2>
      </font>
<span style="font-size: 10.0pt; font-family: Arial">GDHB, TH7</span><span style="font-family: Arial"><font size="2"><br>
Merlin Gerin</font></span></b></td>
<td WIDTH="186" VALIGN="TOP" HEIGHT="17">
<p style="margin-top: 0; margin-bottom: 0">
<font FACE="Arial" SIZE="1">Document No:</font><b>
<x3><font face="Arial" size="2">&nbsp;</font></x3><font face="Arial" size="2">CB-166-r0</font></b></td>
</tr>
<tr>
<td WIDTH="186" VALIGN="TOP" HEIGHT="1">
<p style="margin-top: 0; margin-bottom: 0">
<font FACE="Arial" SIZE="1">Issued to:</font><b>
<x4>
<font FACE="Arial" SIZE="3">
&nbsp;&nbsp;&nbsp;</font><font face="Arial" size="2">&nbsp;  Talkha GIS</font></b></td>
</tr>
<tr>
<td WIDTH="186" VALIGN="TOP" HEIGHT="33">
<p style="margin-top: 0; margin-bottom: 0">
<font FACE="Arial" SIZE="1">Status:</font>&nbsp; <b><x6><font face="Arial" size="2">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></x6></b></td>
</tr>
<tr>
<td WIDTH="276" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
<p style="margin-top: 0; margin-bottom: 0">
<font FACE="Arial" SIZE="1"><b>Procedure:</b></font><br>
<x7></x7>
      <font face="Arial"><b><font size="2">Checking the Nitrogen Pressure 
(I1-Y3)</font></b></font></td>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Approved 
    Date:&nbsp;&nbsp;&nbsp; <b>07 Aug 2004</b></font></td>
</tr>
<tr>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date to 
    be Reviewed:&nbsp; <b>Aug 2009</b></font></td>
</tr>
</table>

<p>
<b><font face="Arial" size="5">Introduction
</xa>
</font></b>
</p>
<blockquote>

<p dir="ltr" align="justify" style="margin-top: -9; margin-bottom: 8">
<font face="Times New Roman">
<span dir="ltr">
This document outlines procedures P1, which must be 
performed every three years as indicated by Y3 in the title block.</span></font></p>

<p class="MsoNormal" style="margin-bottom:8; margin-top:0" dir="ltr" align="justify">The 
nitrogen pressure is the primary pressure of the stored energy accumulator. </p>

<p class="MsoNormal" style="margin-bottom:8; margin-top:0" dir="ltr" align="justify">
The factory set  (180 <u>+</u> 15 ) bar at 15 &ordm;C, and the 
accumulator should be replaced when pressure losses exceed 10 %. </p>
<p class="MsoNormal" style="margin-bottom:8; margin-top:0" dir="ltr" align="justify">The 
first draft initiated by eng. Abdallah El Sayed Mohamed El Sayed,  revised by  EDEPCo. quality 
control eng. Adel&nbsp;Abd El Qader El Nagar, accepted by general director eng El Sayed 
Attiah Abd El Maksoud, approved by eng. Awad Soliman; head sector of Talkha PS, and certified by 
eng Aly Mostafa Al Lethy EDEPC inspection and quality control head sector.</p>

</blockquote>
<p style="margin-top: -8"><b><font face="Arial" size="5">Safety Precautions
</xc>
</font></b></p>
<ul dir="ltr">
  <xd>


<xd>
<LI dir="ltr">
<p style="margin-top: -6; margin-bottom: 0" dir="ltr" align="left">
<font face="Times New Roman">A work permit must be issued, 
 
qualified maintenance staff  carry the suitable safety ID category,</font></LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<font face="Times New Roman">Safety fence with caution 
marks surrounding the work area is required,</LI> </font> 

</xd>


  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Wear your safety helmet, shoes .... etc.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top:0; margin-bottom:0" dir="ltr">
  <font face="Times New Roman">The circuit breaker under 
  test must be out of service.</li>


  <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
Circuit breaker must be isolated &amp; proper earthing at the two sides of CB area is required</li>
  <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
Isolate control circuit (DC voltage) </li>


  <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
Change remote/local switch to local position.</li></font>


</ul>
<p style="margin-top: -8"><b><font face="Arial" size="5">Tools and Equipment
</xe>
</font></b></p>
  <xf>
<ul>
  <li>
  <p style="margin-top: -6; margin-bottom: 0">Hand pump, thermometer</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Pressure 
  gauge with its delivered connection.</li>
</ul>
  </xf>
<p style="margin-top: -5; margin-bottom: -5"><b><font face="Arial" size="5">Work to be carried out</font></b></p>
  <ol>
    <li>
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">Put the circuit 
    breaker in open position.</li>
    <li>
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">Switch off&nbsp; the 
    power supply of the pump motor of the circuit breaker. </li>
    <li>
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">Measure and 
    record the ambient temperature.</li>
    <li>
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left">
    Install the pressure controller as shown in the following figure:<img border="0" src="graphics/cb-166-r0.jpg" width="543" height="383"></li>
    <li>
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">Observe the 
    hydraulic oil&nbsp; pressure very closely. At&nbsp; first&nbsp; the pressure decrease very 
    slowly from 325 bar to a certain value ,then the pressure suddenly drop to 
    zero. The nitrogen pressure can be recorded at the point when the pressure 
    suddenly begins to drop.</li>
    <li>
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">Close k3 and use the hand 
    pump to charge the hydraulic circuit and carefully observe the pressure 
    gauge. The pressure increases rapidly to a certain value which is the 
    nitrogen pressure. Read and record this value. The pressure will slowly 
    increase to full system pressure of approximately 325 bar.</li>
    <li>
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">Carryout 
    several charging and discharging cycles and record the nitrogen pressure as 
    indicated in step 5 and step 6. calculate the average pressure during the 
    charging and discharging cycles as the following diagram:</li>
</ol>
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/EDEPC/all_docs/graphics/cb-166-r0.gif" width="616" height="334"></p>
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="center"><span dir="LTR">
  Pre-charging pressure at test temperature = (P rising&nbsp; +&nbsp;P falling) / 2.</span><ol start="8">
    <li>
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">Express the 
  pressure for a temperature of 15 &ordm;C, A 10 % pressure variation will be obtained 
  for a 20 &ordm;C variation in&nbsp;temperature.</li>
    <li>
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8"><span dir="LTR">
  Read and record the various hydraulic pressure of the system as the following:</span></li>
</ol>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left">
<b><u>For 66KV</u></b></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; P<span style="font-size: 8.0pt">ar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>= Cut - 
out pressure of pump motor = ( 326 <span style="font-family: Wingdings"><font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>346 ) bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; P<span style="font-size: 8.0pt">dr&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>= Cut - in 
pressure of pump motor = ( 306 <span style="font-family: Wingdings"><font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>326 ) 
bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;VE<span style="font-size: 8.0pt">&nbsp;&nbsp;&nbsp;&nbsp; </span>= Closing lock out&nbsp; 
pressure = 
( 261 <span style="font-family: Wingdings"><font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>277 ) bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; DVE<span style="font-size: 8.0pt">&nbsp; </span>= Closing 
unlocking&nbsp; pressure = ( 271 <span style="font-family: Wingdings"><font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>297 ) 
bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; PVD<span style="font-size: 8.0pt">&nbsp; </span>= 
Electrical auto-opening pressure = ( 242.5 <span style="font-family: Wingdings">
<font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>257.5 ) bar&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<u><b>For 220KV</b></u></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; P<span style="font-size: 8.0pt">ar&nbsp; </span>= Cut - 
out pressure of pump motor&nbsp; = ( 310 <span style="font-family: Wingdings">
<font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>336 ) bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; P<span style="font-size: 8.0pt">dr&nbsp; </span>= Cut - in 
pressure&nbsp;of pump motor&nbsp; &nbsp; = ( 306.5 <span style="font-family: Wingdings">
<font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>325.5 ) bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; VE<span style="font-size: 8.0pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>= 
Closing lock out&nbsp;pressure&nbsp; = ( 265 <span style="font-family: Wingdings">
<font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>281 ) bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; DVE<span style="font-size: 8.0pt">&nbsp; </span>= Closing 
unlocking&nbsp; pressure= (268 <span style="font-family: Wingdings"><font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>291) 
bar</p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; PVD<span style="font-size: 8.0pt">&nbsp;</span>= 
Electrical auto opening pressure = (242.5 <span style="font-family: Wingdings">
<font size="2"></font></span><font size="2">&nbsp;&nbsp; 
</font>257.5) bar</p>
<ol start="10">
  <li>
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8"><span dir="LTR">
  Place&nbsp; the Circuit Breaker back into normal operation condition.</span></li>
</ol>

  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">&nbsp;<p style="line-height: 100%; word-spacing: 0; margin-bottom: 0; margin-top:0" align="center">
<u>
<font face="Arial" size="4">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</font></u></p>

<p style="line-height: 100%; word-spacing: 0; margin-bottom: 0; margin-top:0" align="center">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Circuit Breaker&nbsp;Code:&nbsp;&nbsp;&nbsp;&nbsp;</font></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Circuit-Breaker type:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
KV:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date:</font></b></p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
<u>Nitrogen Pressure</u></font></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="70%" id="AutoNumber1" align="left">
  <tr>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Amb. Temp.</font></td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <font size="2" face="Arial">P rising</font></td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <font size="2" face="Arial">P falling</font></td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <font face="Arial"><font size="2">Pav</font></font></td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">
    <font face="Arial" size="2">Pressure at 15<span lang="ar-sa"> </span> C</font></td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
    <td width="25%" align="center" dir="ltr" style="border-style: double; border-width: 3">&nbsp;</td>
  </tr>
</table>
<p align="left" style="text-align: left">
&nbsp;</p>
<p align="left" style="text-align: left">
&nbsp;</p>
<h4 align="left" style="text-align: left">
&nbsp;</h4>
<p align="left" style="margin-top:0; margin-bottom:0">
&nbsp;</p>
<p align="left" style="margin-top:0; margin-bottom:0">
<u><b><font size="2" face="Arial">Hydraulic Press. of the System</font></b></u></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="70%" id="AutoNumber1" height="128">
  <tr>
    <td width="19%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="22">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Item</font></td>
    <td width="27%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="22">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Ref. Value</font></td>
    <td width="29%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="22">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Measured Value</font></td>
  </tr>
  <tr>
    <td width="19%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2" face="Arial">Par</font></td>
    <td width="27%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">
    <font face="Arial"><font size="2">Pdr</font></font></td>
    <td width="27%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
    <td width="29%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">
    <font face="Arial" size="2">VE</font></td>
    <td width="27%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
    <td width="29%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">
    <font face="Arial" size="2">PVE</font></td>
    <td width="27%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
    <td width="29%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
  </tr>
  <tr>
    <td width="19%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">
    <font face="Arial" size="2">PVD</font></td>
    <td width="27%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
    <td width="29%" align="center" dir="ltr" style="border-style: double; border-width: 3" height="23">&nbsp;</td>
  </tr>
</table>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<b><font face="Arial" size="2">Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:</font></b></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>