<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
cb-204-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=600>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <font size="2">
    <img src="../../images/mpis-1.gif" width="57" height="199"></font></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=505>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>
            Switchgear</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=311>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">
      SF6 Circuit Breaker 132KV<br>
      FX 11<br>
      ALSTOM</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-204-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; High Dam Hyd PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=311>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Minor Maintenance Procedures (P1-Y4:6)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 8 Dec 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Dec 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">This document outlines the 
minor maintenance (P1) which must be performed every (for to six years) bases as 
indicated in the title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">The technical specification of the 
CB. Max. rated voltage = 145 kv, rated voltage is 132kv, rated current = 1250A, short-circuit current 31.5KA</font></span></P>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font face="Times New Roman">The first draft is initiated and reviewed by 
eng.&nbsp;Soleiman Abd Elfattah Soleiman ,</font><font face="Times New Roman" color="#0000FF">
</font><font face="Times New Roman">accepted by eng. Badr Ibrahem Abdel Gawad 
general director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector 
of High Dam Hydraulic Power Station,&nbsp; Hyd.EPCo.</font></p>
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">This document 
certified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo. </span></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px" align="left">
  <font face="Times New Roman">A work order must be issued and the qualified 
  maintenance staff should carry the suitable safety category,</font><font size="2"><O:P></O:P></font><font face="Times New Roman">
  </font></li>
  <font size="2">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN: 0px; TEXT-ALIGN: left" align="right">
  <font face="Times New Roman"><span dir="ltr"><font size="3">Safety fence with 
  caution marks surrounding the work area is required.</font></span></font></font><font face="Times New Roman">
  </font></li>
  <font size="2">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN: 0px; TEXT-ALIGN: left" align="right">
  <font face="Times New Roman"><span dir="ltr"><font size="3">Wear the safety 
  and healthy equipment as safety helmet, safety shoes ...etc.</font></span>
  </font></li>
  </font>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the CB and grounded its sides</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off DC supply control</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the charging current (D.C) motor 
  wound spring</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Portable air blower, metal brush</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Set of common, Screwdrivers, cleaning material (rag, cloth), water pump, metal 
  wires</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Densimeter test equipment, double open-ended spanner</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Seal set to refill connector </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lubricating grease for sf6 L ... 44 </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the presence of any 
abnormal noise</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the presence of 
surface defects or cracks at breaking unit and supporting insulators</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the tightening of 
bolts and nuts</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the mechanism of 
operation</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Measure the bending of 
drive rod (<font face="Times New Roman">&lt; 3mm)</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Inspect the functioning of heaters</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Record counter reading of operations counter</font></P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Clean the insulations and check for defects or 
cracks</font></P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Densimeter switching points</font></P>
    <ol>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Open isolating terminal for signals S1 (signal 1 
&quot;top - up&quot;) and S2 (signal 2 witch and lock) wound spring operating mechanism</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Connect terminal for S1 to line tester </font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Connect densimeter test device to densimeter 
support</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Open the nozzle of densimeter test device</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">When line tester reacts close nozzle and record 
reading S1/bar</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Compare S1with the theoretically determined 
pressure value and repeat measurement </font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">On apparatus side, connect line tester to terminals 
for S2</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Conduct measurement for S2 according to measurement 
for S1 with repetition</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Nominal values:<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Pressure difference S1 - S2 = 0.3 </font><font face="Times New Roman"> 
0.1 bar<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * S2 = S2 (according to calculation) </font><font face="Times New Roman"> 
0.2 bar</font></P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">If the deviation exceeds the tolerance, densimeter 
should be correct&nbsp; </font></P>
      </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>