<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-tmp3-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=574 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<img border="0" src="../../images/mpis-1.gif" width="59" height="207"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=479>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=298>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">Circuit Breaker 220kv</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <span style="font-family: Arial"><font size="2">3AQ1 EG, 245 KV</font></span></B></P>
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
      <span style="font-family: Arial; font-weight: 700"><font size="2">SIEMENS 
      EGYMAC</font></span></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=163>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-tmp3-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=163>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;&nbsp; Ataka PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp; DRAFT</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=298>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Minor Maintenance Procedures</FONT><span style="font-family: Arial"><font size="2"> 
    (P1-Y10) </font></span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT></TD></B></TR></TBODY></TABLE>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote dir="ltr">
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<span dir="ltr"><font face="Times New Roman">
This document outlines the minor maintenance procedures P1, which must be performed 
every ten years as indicated by Y10 in the above title block.</font></span></P>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b>Condition of CB During Work:</b> 1-&nbsp;Circuit breaker out of service and must 
be isolated.</p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2- Gas compartments need not 
be opened. </p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated  by eng. </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Salah kamel 
Mostafa (HV-Dep. Manager)</span><font face="Times New Roman">, </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">tested by eng. 
Sahar Mahamed Ali, accepted by electrical general director eng. Said </span>
    <font face="Times New Roman">
<span style="font-size: 12.0pt; font-family: Times New Roman">Mahmoud Hessain </span>
</font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Farag</span><font face="Times New Roman">, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady; </span>head sector of Ataka PS.</font></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P dir="ltr" align="left"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  stuff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The circuit breaker must be isolated and grounded from both sides..</li>
</ul>
<P dir="ltr" align="left"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul dir="ltr">
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Gas filling device. </li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Cleaning tools.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Safety belt, safety helmet.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Normal tools are needed.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Two precision pressure gauge one for oil (0-600) bar and the other for sf6 gas 
  (0-15) bar (class 0.6).</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
<span dir="LTR">General Check</span></p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  This check covers visual inspection of the circuit breaker without it having 
  to be dismantled visual inspection covers:</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The pressure of the SF6 and N<sub>2</sub> filling.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The tightness.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Contamination of insulating parts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Leaks in the hydraulic system.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Damage in the porcelain body and inadequate earth.</li>
</ol>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><b>Note</b>: The number of make  and  break operations (if 
counter is present) and any particular occurrences such as:</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Impermissible switching sequence.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Incorrect closing and opening of the circuit  
  breaker.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Loss in the sf6 and N<sub>2 </sub>gas.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Oil leaks in the operating mechanism. </li>
</ol>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><span style="font-size:14.0pt;font-family:Arial">Check the 
SF6 Filling</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect the precision pressure gauge (class 0.6) (0-15) bar to maintenance 
  flange w1 (fig. 1).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the SF6 gas that may be left in the service unit.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the measured value not more than 0.3 bar below the filling curve 
  specified,&nbsp;the filling must be correct.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the measured value more than 0.3 bar below the filling curve specified, a 
  leak test must be carried out and the leak must be repaired. then the filling 
  must be correct.</li>
</ol>
<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="89%" id="AutoNumber1" height="283">
  <tr>
    <td width="37%" height="283" style="border-style: none; border-width: medium">
<FONT face="Arial" size="2">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  1.&nbsp;Gas cylinder<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  2. Pressure reducer regulating valve<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  3. Pressure reducer shut off valve<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  4. Distributor with drain valve 
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  &nbsp;&nbsp;&nbsp; (for check of pressure monitor)<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  5. Precision pressure gauge 
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  &nbsp;&nbsp;&nbsp; ( 0-10 bar, class 0.6 )<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  6. Safety Valve<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  W1 Service flange</FONT></td>
    <td width="63%" height="283" style="border-style: none; border-width: medium">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
    <img border="0" src="graphics/CB-264-01.jpg" width="379" height="280"></FONT></td>
  </tr>
</table>
  </FONT>
<FONT face="Arial" size="2">
  <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 6; margin-bottom: 0" dir="ltr">
  Figure 1:&nbsp; SF6 filling device connected</FONT><FONT face=Arial size=4><p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed; margin-bottom:0">Auxiliary Switch</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Sparingly oil the bearing, examine and grease the coupling linkage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Use the centoplex 24 DL to lubricate the journal . check the linkage for wear 
  and damage (fig. 2)</li>
</ol>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="90%" id="AutoNumber2">
    <tr>
      <td width="63%" style="border-style: none; border-width: medium">
      <p align="center">
<FONT face="Times New Roman">
  <img border="0" src="graphics/CB-264-02.jpg" width="383" height="334"></FONT></td>
      <td width="37%" style="border-style: none; border-width: medium">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <FONT face=Arial size=2>14.9&nbsp;&nbsp; Drive cylinder</FONT><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font face="Arial" size="2">15.2&nbsp;&nbsp; Auxiliary switch box</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font face="Arial" size="2">15.10&nbsp; Auxiliary switch, coupling bar</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font face="Arial" size="2">S1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Auxiliary switch</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font face="Arial" size="2">X&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; To be 
  greased</font></td>
    </tr>
</table>
</FONT>
  <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr">
  <font face="Arial" size="2">Figure 2: Auxiliary switch</font><FONT face=Arial size=4><p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Visual Check of Tightness of the Hydraulic System</p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The visual inspection covers all screwed 
  connections visible from out side and the connections of the hydraulic system 
  , moreover,&nbsp; hydraulic monitoring unit , the valve block, hydraulic storage 
  cylinder and the operating mechanism must be checked for visible leaks .</p>
</blockquote>
</FONT>
<FONT face=Arial>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><font size="4">Check for Possible Corrosion on the Hydraulic 
Storage Cylinder</font></p>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><font size="4">Check of Releases for Fixed Seat and Damage</font></p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Check the lever of closing and opening solenoids 
  for damage. Check the solenoids, the&nbsp;&nbsp; setscrews on the lever and the aluminum 
  ring nut for fixed seating (fig.3). </p>
</blockquote>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="89%" id="AutoNumber3" height="278">
    <tr>
      <td width="35%" style="border-style: none; border-width: medium" height="276">
<FONT face="Arial" size="2">
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:6; margin-top:0; margin-bottom:6" dir="ltr">14.5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  Main valve</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:6; margin-top:0; margin-bottom:6" dir="ltr">14.9&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  Operating cylinder</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:6; margin-top:0; margin-bottom:6" dir="ltr">
  14.1.7&nbsp;&nbsp; Cover</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:6; margin-top:0; margin-bottom:6" dir="ltr">
  14.14.2&nbsp; Lever for closing solenoid</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:6; margin-top:0; margin-bottom:6" dir="ltr">
  14.14.3&nbsp; Lever for opening solenoid</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:6; margin-top:0; margin-bottom:6" dir="ltr">Y1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  Closing solenoid</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:6; margin-top:0; margin-bottom:6" dir="ltr">
  Y2,Y3&nbsp;&nbsp;&nbsp;&nbsp; Opening solenoid</p>
</FONT>
      <p style="margin-left: 6">&nbsp;</td>
      <td width="65%" style="border-style: none; border-width: medium" height="276">
      <p align="center">
<FONT face="Times New Roman">
  <img border="0" src="graphics/CB-264-03.jpg" width="439" height="289"></FONT></td>
    </tr>
</table>
</FONT>
<FONT face="Arial" size="2">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:center;direction:ltr;
unicode-bidi:embed" dir="ltr">
  Figure 3: Release</p>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Check of oil Level and Oil Condition</FONT><FONT face="Times New Roman">&nbsp; 
(if necessary, refill)</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: -27.0pt" dir="ltr">
  UN pressurizes the hydraulic system with the circuit  breaker only in the off 
  position.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt" dir="ltr">
  Open the pressure release valve&nbsp;(14.37)&nbsp; (fig. 6).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt" dir="ltr">
  With the oil pressurized and in a steady state , the oil level must be visual 
  down to the bottom edge of the filling  in strainer of the oil tank (figure 
  4).</li>
</ol>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="89%" id="AutoNumber4">
    <tr>
      <td width="63%" style="border-style: none; border-width: medium">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0"><FONT face="Times New Roman">
      <img border="0" src="graphics/CB-264-08.jpg" width="397" height="324"></FONT></td>
      </FONT><FONT face="Arial" size="2">
      <td width="37%" style="border-style: none; border-width: medium">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">14.3&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Oil tank</p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">14.3.2&nbsp;&nbsp; 
      Plate</p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">14.3.6&nbsp;&nbsp; 
      Gasket</p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">14.3.12&nbsp; 
      Baffle plate</p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <FONT face="Arial" size="2">14.3.13&nbsp; Oil filler filter</FONT></p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <FONT face="Arial" size="2">14.3.14&nbsp; Cover plate</FONT></p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <FONT face="Arial" size="2">14.3.16&nbsp; Cover</FONT></p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <FONT face="Arial" size="2">14.3.17&nbsp; Filter</FONT></p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <FONT face="Arial" size="2">14.3.18&nbsp; Heating</FONT></p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">14.9&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Hydraulic operating cylinder</p>
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">X&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Oil flow back to pump</td>
    </tr>
</table>
</FONT><FONT face="Times New Roman">
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:0" dir="ltr">
  <font size="2">&nbsp;</font></FONT><FONT face=Arial size=2>Figure 4: Oil tank</FONT><FONT face=Arial size=4><p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Replace the Pipe Between Hydraulic Monitoring Unit and Oil 
Pump</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Depressurized the hydraulic system by opening the 
  pressure release valve 14.37 (fig. 6) and the oil pump CB off</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Drain the hydraulic oil</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">When the system has been depressurized, the pipe 
  14.33.2 between the monitoring unit 14.38 and the oil pump 14.32 can be 
  replaced (fig. 5) on the pump.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Close the plug when the bubble  free oil emerges.</li>
</ol>
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:center;direction:ltr;
unicode-bidi:embed" dir="ltr">
  <img border="0" src="graphics/CB-264-04.jpg" width="657" height="329"></FONT><p class="MsoNormal" style="margin-right:36.0pt;text-align:center;direction:ltr;
unicode-bidi:embed" dir="ltr">
  <font size="2" face="Arial">14.32:&nbsp; Pump set&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  14.33.2: Pipe&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 14.38: Pressure gauge 
  of the hydraulic monitoring unit</font><p class="MsoNormal" style="margin-right:36.0pt;text-align:center;direction:ltr;
unicode-bidi:embed" dir="ltr">
  <FONT face=Arial><font size="2">Figure 5: Control unit</font><p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><font size="4">Replace the Microcellular Rubber Seals on 
Covers of Oil Tank and Valve Unit&nbsp;</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt">
<font size="4">Drain of oil, Cleaning of Oil Filter and Filling a New Oil</font></p>
</FONT>
<FONT face="Times New Roman">
<p class="MsoNormal" style="margin-right:18.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><b>Draining the oil</b>: fully open the pressure release 
valve in the control unit (fig. 6).&nbsp; The drain connector is arranged on the 
breaker base (<font color="#0000FF">fig. 8)</font>, undo the screw cap from the drain connector&nbsp; and screw on 
the oil drain pipe W292. in doing so, the non  return valve is opened.</p>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Cleaning the Oil Tank</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Unscrew the cover 14.3.16 (fig. 4)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  And then also plat from the oil tank remove the filter and flash with an 
  approved detergent.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the oil filler filter and clean if necessary.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Wipe out the oil tank with a lint free - cloth.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Filling in the Oil</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fit the filter 14.3.17 </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Replace the sealing ring 14.3.6</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  And mount the plate14.3.2</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Unscrewed cover plate 14.3.14</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill in approved oil to the filling mark (section 1-0080) oil level in 
  pressure less condition (fig . 4 )&nbsp;&nbsp; A: breaker with common hydraulic 
  operating system.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Breaker with separate hydraulic operating system.</li>
</ol>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <img border="0" src="graphics/CB-264-05.jpg" width="720" height="269"></FONT><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <FONT face=Arial size=2>14.37: Pressure release valve&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  14.41: Safety valve&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  14.50.6: Suction Line (oil pump)</FONT><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <FONT face=Arial size=2>14.50.7: Pressure Line (oil pump)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  B1: Pressure monitor&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; B2: Pressure 
  switch</FONT><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Arial" size="2">M2: Measuring connection for the pressurized oil</font><p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Arial" size="2">Figure&nbsp; 6: Hydraulic monitoring unit&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  </font><FONT face=Arial size=4><p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Check the Priming Pressure of Nitrogen</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Figure 7 shows the N2 priming pressure as a function of the temperature.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  It is necessary to determine the N2 temperature by measurement on the storage 
  cylinder.</li>
</ol>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="92%" id="AutoNumber5">
    <tr>
      <td width="63%" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
  <img border="0" src="graphics/CB-264-06.jpg" width="419" height="330"></FONT></td>
      <td width="37%" style="border-style: none; border-width: medium">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font size="2" face="Arial">1: Hydraulic storage cylinder</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font size="2" face="Arial">2: Drain valve</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font size="2" face="Arial">3: Compressor</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font face="Arial" size="2">4: Precision pressure gauge, class 0.6</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8; margin-left:6" dir="ltr">
  <font face="Arial" size="2">5: N</font><font face="Arial" size="1">2</font><font face="Arial" size="2"> 
  bottle</font></td>
    </tr>
</table>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  </FONT>
<FONT face="Arial">
  <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font size="2">Figure 7: N</font><font size="1">2</font><font size="2"> 
  Filling Device</font></FONT><FONT face=Arial size=4><p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Measure of the N2 Priming Pressure on the Oil Side as 
Follows:</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect the precision pressure gauge (class 0.6) to the&nbsp; measuring 
  connection.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  M2 (fig. 6) of the control unit with the oil un pressurized.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Close the pressure release valve 14.37 (fig. 6).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Switch on the oil pump. Shortly after the oil pump has been switch on , the 
  pointer jump to the priming pressure value.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the&nbsp; priming pressure is more than 5 bar below the tolerance, the N2 
  filling should be corrected.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The gas side of the hydraulic reservoir may only be filled with&nbsp;(N2 purity 
  99.99%, O2 content less than 50ppm, H2 O content 30 ppm).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  No other gases may be used for the hydraulic reservoir.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Owing to the permissible leak rate of approximately (2-5)bar the priming 
  pressure can drop below the nominal filling pressure during the operating&nbsp; 
  period . for example :- circuit breaker has been in operation for 5 years, 
  check of the priming pressure in the storage unit shows a measurement of 183 
  bar.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The permissible leakage rate has not been exceed ed. even if&nbsp; the priming 
  pressure deviates.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  For filling in the N2 gas a pump set is required whet can be bought or 
  borrowed from the erecting&nbsp; department (ANL.A4)in erlangen (fig. 7).</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<u>The procedures of the N2 gas filling are:</u></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Un screw the nut 13.2.18 <font color="#0000FF">(fig. 17page 4-0200/16)</font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fit the connection of the N2 filling device (fig. 7)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Correct the N2 filling pressure according to <font color="#0000FF">(fig. 16)</font></li>
</ol>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <img border="0" src="graphics/CB-264-07.jpg" width="563" height="317"></FONT><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: 0">
  <FONT face="Arial" style="font-size: 9pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  -25&nbsp;&nbsp; -20&nbsp;&nbsp; -15&nbsp;&nbsp; -10&nbsp;&nbsp; - 5&nbsp;&nbsp;&nbsp;&nbsp; 
  0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 5&nbsp;&nbsp;&nbsp;&nbsp; 10&nbsp;&nbsp;&nbsp; 
  15&nbsp;&nbsp;&nbsp; 20&nbsp;&nbsp;&nbsp; 25&nbsp;&nbsp;&nbsp; 30&nbsp;&nbsp;&nbsp; 
  35&nbsp;&nbsp;&nbsp; 40&nbsp;&nbsp;&nbsp; 45&nbsp;&nbsp;&nbsp; 50&nbsp;&nbsp;&nbsp;&nbsp;
  <sup>o</sup>C</FONT><FONT face="Arial" size="2"><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Figure&nbsp;&nbsp; :Priming 
  pressure of N</FONT><FONT face="Arial" size="1">2</FONT><FONT face="Times New Roman">
  as a function of the temperature, <br>
</FONT>
<FONT face="Arial" size="2">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  20 - 0.5 MPa /2900 - 70 psig&nbsp;&nbsp; 
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Check of the Opening and Closing Pressure of the Safety 
Valve</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Operate contactor K9 in the control cubical (fig. 
  5) electrically.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The oil pump increases the oil pressure in the 
  hydraulic system beyond the nominal pressure.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The safety valve operate and passes the oil from 
  the high pressure section to the un pressurized part of hydraulic system.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The operating pressure must be between (375  412) 
  bar.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">When the pump switched off, determine the closing 
  pressure of the safety valve (the closing value must be at least 10 bar above 
  the upper pump on value (320 bar ) approx.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">If the pressure values are out side these limits , 
  anew safety valve must be used . The breaker must not be&nbsp; put into 
  operation before this has been done . The new safety valve must be the same 
  type as the old one.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Check the Inner Sealing of the Hydraulic System in both 
Switching States</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The measurement should be made with the circuit 
  breaker in the &quot;on&quot; and &quot;off&quot; position and the hydraulic system at nominal 
  pressure (320bar)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Measure the oil pressure by using the precision 
  pressure gauge and repeat the measurement after 30 minutes with the pump 
  switched off and after the temperature has reached an adequate level (approx. 
  15 minutes ) .&nbsp; the leakage rate must not exceed 5 bar/ hour. Temperature 
  variation accruing during the measurements must be allowed for with approx. 
  1bar.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Check the Operating values of the SF6 Density Monitor and 
Oil Pressure Monitor</FONT></p>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">SF6 Density Monitor Operating Values Check</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt" dir="ltr">
  to Determine the operating values of the SF6 density monitor follow 
  these&nbsp;procedures:&nbsp;&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 54.0pt" dir="ltr">
  Connect the SF6 gas to the maintenance flange w<span style="font-size:8.0pt">1</span> 
  through a distributor with t&nbsp;drain value fixed on it a precision SF6 pressure 
  gauge class 0.6 (0-10) bar and a safety valve as show in (fig. 1).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 54.0pt" dir="ltr">
  Open the drain valve of the distributor to reduce the SF6 pressure of the 
  circuit breaker.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 54.0pt" dir="ltr">
  Read and record the values of the precision gauge at which the sf6 density 
  monitor function (alarm, lock out) during the pressure density process.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 54.0pt" dir="ltr">
  Close of the distributor drain valve and open SF6 cylinder regulator valve to 
  the increase the sf6 pressure inside the circuit breaker.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 54.0pt" dir="ltr">
  Read and record during this process value of the values of the precision gauge 
  at which the sf6 lock out and alarm are cleared.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
Oil Pressure Monitor Operating Value Check</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt" dir="ltr">
  Open the pressure release valve 14.37( fig. 6 )to unpressurized the 
  hydraulic circuit&nbsp; (for this switch off the out pump CB).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt" dir="ltr">
  Connect the test pressure gauge to M2 .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt" dir="ltr">
  Close the valve 14.37 again and switch on the oil pump to bring the system to 
  the nominal pressure.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt" dir="ltr">
  Reduce the pressure with the valve 14.37 and chick the operating values of the 
  pressure switch using the pressure monitor (<font color="#0000FF">see section 1-0080under technical 
  data).&nbsp;&nbsp;&nbsp;&nbsp; </font> </li>
</ol>
</FONT>
    <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><font size="4" face="Arial">Check of Breaker Pressure Gauge 
    of SF6 and Pressurized Oil</font></p>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:9.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The difference between the measured values of the&nbsp; 
  test pressure gauge (class 0.6 ) and the service pressure gauge&nbsp; (class1.0 ) 
  must not be larger than the sum of the&nbsp; permissible deviation `1of the two 
  pressure gauges .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:9.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">This means that the deviation of the `test 
  pressure gauge&nbsp; of (class 1.0) with measuring range of 600bar (oil ) or 15 bar 
  (gas ) with respect to the service pressure gauge must not be larger than 12 
  bar (oil ) or 0.3 bar (gas ) </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:9.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Deviation above 5 bar (oil ) and 0.2 bar (sf6 ) 
  should be noted on the service pressure gauge (by hand on adhesive film)</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt">
Check of the Heating Effect of the Anti Condensation Heater </p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 9.0pt">
  Check the function of the external monitoring circuit , if provided , for the 
  anti  condensation heating</li>
  <li>
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">If this heating is not monitored, the current consumption 
  should be measured .</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Check of the Release Circuit Enforced Triple Poles 
Operation, anti pumping Feature and&nbsp;Lockouts.</p>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Auto Recluse Lockout</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Switch off the pump motor by tripping CB.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Lower the storage pressure by means the pressure 
  release valve 14.37 (fig.6) until pressure monitor B2 (fig. 6) activates 
  the auto reclose lock out via contactor K4 (in the control unit).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:18.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Read off the operating pressure on the test 
  pressure gauge (precision gauge ).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Check the indication and effectiveness of the auto 
   reclose lockout feature.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Reclosing Lockout</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Slowly reduce the storage pressure further until 
  the pressure monitor B2 (fig. 6) and contactor K2 (in the control unit) 
  operate.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Read off the operating pressure on the test 
  precision pressure gauge.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Check the indication and effectiveness of the auto 
   reclose lockout by means of electrical &quot;on&quot; command,&nbsp; the breaker must not 
  be close .</li>
</ol>
</FONT>
    <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><font size="4" face="Arial">Function Lockout </font></p>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Switch on the pump motor and increase the pressure 
  until the reclosing lockout is cancelled</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Close the breaker and switch off the pump motor .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Slowly increase the storage pressure until 
  pressure monitor B2 and contactor K3 operate.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:-18.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Read off the operating pressure gauge ( see 
  technical dada ) on the test pressure gauge .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Check the indication and effectiveness of the 
  function lockout by means of electrical&nbsp; &quot;off&quot; commands in all tripping paths</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The breaker must not open.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Enforced Triple  Pole Operation Feature (only Version E)</p>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Breaker with Separate Hydraulic Operating System</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Close all three poles of the breaker and open one 
  of them by actuating the operating trip&nbsp; Y2 (fig.3) </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">After the time set on enforced triple poles 
  operation relay on the plant side has elapsed , the other two poles must also 
  be tripped by enforced triple- pole operation contactor .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Carry out this test in the similar manner on the 
  other two poles.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Close one breaker pole by manually actuating the 
  closing coilY1 (fig.3) </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">When the reset time has elapsed , the pole must 
  reopen .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">This check should be carried out on al three 
  poles.</li>
</ol>
</FONT>
    <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><font size="4" face="Arial">Tripping</font></p>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="margin-right:-9.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Check the tripping action of the circuit breaker 
  via all the existing tripping paths.</p>
</blockquote>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Anti Pumping Feature </p>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Breaker in &quot;Open &quot;State</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Give&quot; close &quot;command and keep button pressed in 
  (maintained command).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Give &quot;open&quot; command while the close command is 
  being applied.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Breaker may only close and then open; it must not 
  reclose despite the presence of the close command .</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Breaker in &quot;Close&quot; State </p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Give close command and keep button pressed in 
  (maintained command).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Give open command after approximate 15 s while the 
  close command is being applied.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Breaker may only open (must be reclose)</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">Delayed Function lockout on N2 Loss</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">The time relay is set in the factory to a 
  reference delay time of three hours.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Check the time setting and correct if necessary.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Any deviation time settings require an agreement 
  between the customer, the sales department and the manufacture. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:36.0pt;text-align:left;direction:ltr;
unicode-bidi:embed" dir="ltr">Check for corrosion protection and touch up where 
  necessary.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Check the paint finish of the circuit breaker for damage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Defective parts must be derusted provided a priming coat and varnished. </li>
</ol>
</FONT>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote dir="ltr">

<P align=left style="margin-top: -13; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>