<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
Fan-025-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=570>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
      <B>
    <img border="0" src="../../../../images/mpis-1.gif" width="60" height="196"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=475>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=275>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Gas Recirculation 
      Fans<br>
      DX TSR 258<br>
      Soly<span lang="ar-eg"> </span>vent - Ventec </font></B></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Fan-025-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Cairo West PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=195>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp; </span>
    <span style="FONT-FAMILY: Arial">APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=275>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I2-Y1)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 05 June 2007</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B>June </FONT><B><FONT face=Arial size=1>201</FONT></B><font face="Arial" size="1">2</font></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">This document outlines the equipment 
inspection I2, which should be performed on an annually bases as indicated by Y1 in 
the title block.</P>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">
GRF
supply flue gases at furnace bottom to control reheat outlet temperature and to 
reduce NOX. pollution</font></span></P>
<p style="margin-top:0; margin-bottom:8" align="justify" dir="ltr">
<font size="3">The&nbsp; first draft initiated by eng. Kamel Abd El-Salem Abd 
El-Rahman , tested by eng. Mohamed Ahmed Eid, accepted by general manager 
eng. Al Sayed Mohamed Ahmed Al Tair,  approved by eng. Mohamed Abdel Hafez Al-Sharedy</font>: 
head sector of Cairo West Power Station, </p>

  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=justify><FONT 
  face="Times New Roman">This document  </FONT><span dir=LTR>revised by eng Nageh Soliman 
  Shousha CEPC inspection and 
  quality control director</span><FONT 
  face="Times New Roman">, certified by eng. Afaf Ebrahim El-Dib CEPC inspection &amp; quality control's 
  Head Sector, MPIS coordinator.</FONT></P>

</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%"><SPAN 
  dir=ltr>A</SPAN><span dir="LTR"> work permit must be issued  </span></P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%"><span dir="LTR">
  The qualified maintenance staff should carry the suitable ID safety category.</span></P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
  <span dir="LTR">Safety 
  fence with caution marks surrounding the work area is required.</span></P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
  <span dir="LTR">Wear 
  safety and healthy equipment as safety helmet, saf</span>ety shoes, breathing mask,  ....etc.</P>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Fan should be out of service.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Disconnect the circuit breaker of the fans motor.</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Different sizes, types of wrench, hammer, screw driver</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Pneumatic tools,  Hydraulic jack, blank and accessories.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Dial indicator, oil pump.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Grinder, brush, air hoses, grease pump.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Filler, rags, lead wires, shims, clamp, rope.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Verneir cellipers, vibration measurement.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lubricant oil as table 1.</p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the bearing mounting 
bolts.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the radial 
and axial clearance of bearings  using a lead wire and micrometer</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Change the bearing oil  with 
type (DTE oil 25)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Carrying out the required 
alignment.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Put GRF (A,B) into 
operation and check vibration.</P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Alignment Procedures&nbsp;&nbsp;&nbsp;&nbsp; </font>
see figure 1.</P>
    <ol>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle and remove the coupling spacer.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Mount the dial indicators 
one at the axial direction and one on the radial direction both on half coupling 
motor side (fixed part).</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Adjust the indicator 
pointer to zero reading.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Rotate the fan on the 
CWD and record the initial reading for axial and radial direction.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Loose the motor mounting 
bolts and jack bolts.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">According to the initial 
reading shims to be added or removed under the motor legs to adjust the reading 
to the accepted limits.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Tighten the motor mounting 
bolts and jack bolt.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Take a final reading for 
the alignment check in the radial and axial direction.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Reassemble the coupling 
spacer.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Put the fan in operation.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the vibration using 
the vibro-meter.</P>
      </li>
</ol>
<P align=center style="margin-top: 0; margin-bottom: 8">Table 1</P>
    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="85%" id="AutoNumber1" height="79">
      <tr>
        <td width="32%" align="center" height="30"><font face="Arial" size="2">Lubrication 
        Location</font></td>
        <td width="25%" align="center" height="30"><font face="Arial" size="2">Type of Lubricant
        </font> </td>
        <td width="23%" align="center" height="30"><font face="Arial" size="2">Quantity Required
        </font> </td>
      </tr>
      <tr>
        <td width="32%" height="1">
        <p style="margin-left: 6"><font face="Arial" size="2">Fan Journal Sleeve 
        Bearing <br>
        Type : ERWLG 14-125</font></td>
        <td width="25%" align="center" height="1"><font face="Arial" size="2">Mobil oil DTE 25</font></td>
        <td width="23%" align="center" height="1"><font face="Arial" size="2">
        5.4 
        Liters per bearing</font></td>
      </tr>
      <tr>
        <td width="32%" height="7">
        <p style="margin-left: 6"><font face="Arial" size="2">Fan Journal and Location 
        Sleeve Bearing <br>
        Type : ERWLK 18-200</font></td>
        <td width="25%" align="center" height="7"><font face="Arial" size="2">Mobil oil DTE 25</font></td>
        <td width="23%" align="center" height="7"><font face="Arial" size="2">9.2 
        Literper 
        bearing</font></td>
      </tr>
      <tr>
        <td width="32%" height="25">
        <p style="margin-left: 6"><font face="Arial" size="2">Fan Coupling
        Type JE 21-140</font></td>
        <td width="25%" align="center" height="25"><font face="Arial" size="2">Mobilex grease 46</font></td>
        <td width="23%" align="center" height="25"><font face="Arial" size="2">
        700 gm per coupling</font></td>
      </tr>
      <tr>
        <td width="32%" height="28">
        <p style="margin-left: 6"><font face="Arial" size="2">Inlet Vane Damper 
        Control Beatings
        </font> </td>
        <td width="25%" align="center" height="28"><font face="Arial" size="2">Mobilex 
        Grease No. 2(EP2)</font></td>
        <td width="23%" align="center" height="28"><font face="Arial" size="2">Lubricated when delivery</font></td>
      </tr>
      <tr>
        <td width="32%" height="28">
        <font face="Arial" size="2">&nbsp;Fludex coupling type : FAK 342</font></td>
        <td width="25%" align="center" height="28"><font face="Arial" size="2">Mobil oil DTE 22 or 24</font></td>
        <td width="23%" align="center" height="28"><font face="Arial" size="2">
        5.6 Litre per coupling</font></td>
      </tr>
      </table>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=center style="margin-left: 6; margin-top: 2; margin-bottom: 2">Legend 
to Figure 1</P>

<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-top-width: 0; border-bottom-width: 0" bordercolor="#111111" width="75%" id="AutoNumber3" height="200">
    <tr>
      <td width="4%" align="center" style="border-top-color: #111111; border-top-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">1</td>
      <td width="24%" align="left" style="border-right-style: solid; border-right-width: 1; border-top-color: #111111; border-top-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Bearing base</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="23">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1; border-top-color: #111111; border-top-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">I</td>
      <td width="28%" align="left" style="border-top-color: #111111; border-top-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Thermometer 
      Hole</td>
    </tr>
    <tr>
      <td width="4%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">2</td>
      <td width="24%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Housing Cover</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">II</td>
      <td width="28%" align="left" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Gauge</td>
    </tr>
    <tr>
      <td width="4%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">3</td>
      <td width="24%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Bearing Shell</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">III</td>
      <td width="28%" align="left" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Inlet</td>
    </tr>
    <tr>
      <td width="4%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">4</td>
      <td width="24%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Bottom Shell</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">IV</td>
      <td width="28%" align="left" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Outlet 
      Connection</td>
    </tr>
    <tr>
      <td width="4%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">5</td>
      <td width="24%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Shaft</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">V</td>
      <td width="28%" align="left" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Pump Unit</td>
    </tr>
    <tr>
      <td width="4%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">6</td>
      <td width="24%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Ring</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">VI</td>
      <td width="28%" align="left" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Drain Plug</td>
    </tr>
    <tr>
      <td width="5%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">7</td>
      <td width="25%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Cover Bolts</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="28%" align="left" height="23">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    </tr>
    <tr>
      <td width="5%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">8</td>
      <td width="25%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Sight Glass</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="28%" align="left" height="23">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    </tr>
    <tr>
      <td width="5%" align="center" height="23">
      <p style="margin-top: 2; margin-bottom: 2">9</td>
      <td width="25%" align="left" style="border-right-style: solid; border-right-width: 1" height="23">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Shaft Seal</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="22">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="23">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
      <td width="28%" align="left" height="23">
      <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    </tr>
    <tr>
      <td width="5%" align="center" height="1">
      <p style="margin-top: 2; margin-bottom: 2">10</td>
      <td width="25%" align="left" style="border-right-style: solid; border-right-width: 1" height="1">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Cooling Coil</td>
      <td width="6%" align="center" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" height="1">
      <p style="margin-top: 2; margin-bottom: 2"></td>
      <td width="5%" align="center" style="border-left-style: solid; border-left-width: 1" height="1">
      <p style="margin-top: 2; margin-bottom: 2"></td>
      <td width="28%" align="left" height="1">
      <p style="margin-top: 2; margin-bottom: 2"></td>
    </tr>
  </table>
  </center>
</div>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/Fan-027-01.jpg" width="611" height="937"></p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
Figure 1</p>

</BODY></HTML>