<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../../style.css"><TITLE>
CB-236-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../../../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=596>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <img border="0" src="../../../../../images/mpis-1.gif" width="61" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=501>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=314>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>SF6 Circuit Breakers 145kv</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">FX11</font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">
      GEC ALSTHOM</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-236-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to: </FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">Aswan</SPAN></B><font size="2"><b><span style="font-family: Arial"> 
    Dam 1 PS</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=314>
    <p style="margin-top: 0; margin-bottom: 0"><FONT 
      face=Arial size=1><B>Procedure:<BR></B></FONT><b>
    <font face="Arial" size="2">Minor Maintenance Procedures (P1-Y8:12)</font></b>&nbsp; </TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 03 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">This document  lists the </font></span>
    <font face="Times New Roman">minor maintenance procedures P1,</font><span dir="LTR"><font face="Times New Roman">&nbsp;which must be </font></span>
<font face="Times New Roman">performed from eight to twelve 8-12 years in service to determine the max. wear of the main 
contacts of the breaker poles, therfore, we can decide if the equipment has to 
be reconditioned or not as indicated by Y8:12 in the title block.</font></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify"><font face="Times New Roman">The first draft 
was initiated and tested by eng. Naser El Sayed Abd EL-Aziz,, accepted by general director eng. 
Mohamed Osama Soliman Selim, approved by eng. 
Mohamed Abd elbaset&nbsp; head sector of Aswan Dam (1&amp;2) power stations and 
certified by eng. Kamel Ragheb Hakem HPGC&nbsp; inspection and quality control 
general director and MPIS Coordinator.. </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  <span dir="ltr">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Safety fence with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 6" align="left">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, breathing mask, 
  safety glass ...etc</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">De-energize and ground the circuit 
  breaker</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Interrupt the control circuit of 
  the motor</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Discharge the closing and opening 
  springs by operating the manual levers in the operating mechanism until no 
  more operations (on-off) are possible</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Interrupt the control circuit of 
  the close and trip coils&nbsp;</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <font face="Times New Roman" color="#111111">The circuit breaker should be out 
  of service</font></p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  <span dir="LTR">Contact resistance measuring device</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Depth gauge,
  Ampero-meter</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Slow motion device</p>
  </li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Now the circuit breaker is 
&quot;open&quot; the springs are discharged and the control circuits of the motor and 
coils are interrupted as mentioned above</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Close the circuit breaker 
by the slow motion device(fig2)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Connect the tester to high 
voltage terminals (fig 1)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Move the circuit breaker 
towards &quot;off&quot; by the slow motion&nbsp; until the instance of stopping the &quot;beep&quot; of 
the tester and measure the distance &quot;Xa&quot; the distance Xis measured from outside 
edge of chassis to left end of linkage &quot;viewed from motor wound spring operating 
mechanism (fig 1)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Repeat the same procedures 
of poles b,c to measure Xb, Xc</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><u>Definitions</u></font><font face="Arial" size="4">:&nbsp;
</font>Xa,Xb,Xc = the distances in service status,&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Xa0,Xb0,Xc0 = the distances in new status</P>
    </li>
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Calculate the value X-X0 
for the three poles<br>
This value (X-X0) must equal or less than 6 mm and if not the breaker must be 
reconditioned<br>
Xa - Xa0 =<br>
Xb - Xb0 =<br>
Xc - Xc0 =</P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 6">
<B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=center dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/CB-236-01.jpg" width="392" height="487"></P>

<P align=center dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><b>Figure 1</b></font></P>

<P align=center dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/CB-236-02.jpg" width="486" height="232"></P>

<P align=center dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><b>Figure&nbsp; 2</b></font></P>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0"><u>
<font size="4" face="Arial">State of 
Arcing Contacts</font></u></p>
<blockquote>
<p align="justify" dir="ltr" style="margin-top: 8; margin-bottom: 0">The state of 
the contact material respectively the wear caused by arcing can be checked from 
the outside. Thus unnecessary opening of the circuit breaker respectively of the 
gas compartments can be avoided before the date of recondtioning</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">To determine 
the maximum admissible wear proceed as described below</p>
</blockquote>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<font face="Arial" size="4">Figure 1</font></p>
<blockquote>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Dimension X at 
the moment of electrical contact separation has been determined for poles a,b 
and c of each circuit breaker on completion of erection and recorded on the 
label in motor wound spring operating mechanism 70.00 (see chapter &quot;Final 
inspections&quot;)</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">During service 
period xa , xb and xc can be checked from time to time. If dimension x at one or 
more poles differa from its new-condition value by 6 mm or more the equipment 
will have to be reconditioned </p>
</blockquote>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<font face="Arial" size="4">Definition</font> </p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="86%" id="AutoNumber1">
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center" valign="top">
    X</td>
    <td width="91%" style="border-style: none; border-width: medium">Dimension 
    from outer edge of chassis 60.00 to the left end of linkage breacket pull 
    61.01 (as seen from motor wound spring operating mechanism 70.00)</td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    Xa0</td>
    <td width="91%" style="border-style: none; border-width: medium">Dimension x 
    at the moment of electrical contact separation of pole &quot;a&quot; in new state</td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    Xb0</td>
    <td width="91%" style="border-style: none; border-width: medium">As above 
    for pole &quot;b&quot;</td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    Xc0</td>
    <td width="91%" style="border-style: none; border-width: medium">As above 
    for pole &quot;c&quot;</td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    Xa</td>
    <td width="91%" style="border-style: none; border-width: medium">Dimension x 
    at the moment of electrical contact separation of pole &quot;a&quot; in service status</td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    Xb</td>
    <td width="91%" style="border-style: none; border-width: medium">As above 
    for pole &quot;b&quot;</td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    Xc</td>
    <td width="91%" style="border-style: none; border-width: medium">As above 
    for pole &quot;c&quot;</td>
  </tr>
</table>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Figure 2 </font> </p>
<blockquote>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Proceed 
according to chapter &quot;Preparation of coupling of operating mechanism &quot; then mount slow close device 
W37.</p>

</blockquote>


<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body></HTML>