<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0052)http://web/appr_docs/ad_subst/ad_sub_tp/B-019-r0.htm -->
<!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm --><!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-126-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="\\WEB\forms\html mpis TP form\tp new 2000.dot" 
name=Template>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:15.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY vLink=#800080 link=#0000FF background="../../../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=602 border=1>
  <TBODY>
  <TR><FONT face=Arial size=5>
    <TD vAlign=center width=52 height=1 rowSpan=6>
      <P align=center style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="217"></P></TD>
    <B>
    <TD vAlign=top width=510 colSpan=2 height=1>
      <TABLE height=33 width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="42%" height=29>
            <P dir=ltr align=left style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial size=5><X1>Power 
            Stations</X1></FONT></b></P></TD>
          <TD align=right width="98%" height=29>
          <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
            size=5><X1>Technical Procedure 
    </X1></FONT></b></TD></TR></TBODY></TABLE></TD></B></FONT></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=305 height=1 rowSpan=3>
      <P dir=ltr align="left" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></FONT></B><FONT face=Arial size=5>
      <B><FONT face=Arial size=2>
      GIS Circuit Breaker 220kv</FONT></B><FONT face=Arial size=2><B><SPAN 
      style="FONT-FAMILY: Arial">
      </SPAN></B></FONT></FONT></P>
      <P dir=ltr align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="2">245  MHME ID</font></b><FONT face=Arial size=2><b><span style="font-family: Arial"><br>
      </span>Nuova Magrini Galileo</b></FONT></font></P></font>
      </TD>
    <FONT face=Arial size=1>
    <TD vAlign=top width=187 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial size=5><FONT 
      face=Arial size=1>Document No:</FONT><X4><FONT face=Arial 
      size=3>&nbsp;&nbsp;</FONT></FONT><X4></FONT><FONT face=Arial size=2>&nbsp; CB-126-r0</FONT></b></TD></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=187 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1>
    <FONT face=Arial size=5>
    <b><FONT face=Arial size=1>Issued 
      to:</FONT><X4><FONT face=Arial size=2>&nbsp;&nbsp;</FONT></b><X4><FONT face=Arial size=2><B>Sidi Krir 1,2 
    PS and<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Radt Aswan 220KV SS</B></FONT></font></TD></FONT></TR>
  <TR><FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=203 height=33>
      <P dir=ltr align=justify style="margin-top: 0; margin-bottom: 0"><FONT size=2 face="Arial">
      <b><FONT face=Arial size=1>
      Status:&nbsp;</FONT> <X6>&nbsp;&nbsp;&nbsp; &nbsp; </X6></b><X6><b>APPROVED</b></X6></FONT></P></TD></FONT></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=305 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Procedure:<BR></B></FONT><B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Minor Maintenance Procedure 
    ( P1-Y5/H500 )</SPAN></B></TD>
    <FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=191 height=1>
      <P dir=ltr align=justify><b><FONT face=Arial size=1>Approved 
      Date:</FONT><FONT size=2><FONT face=Arial size=2> </FONT><FONT face=Arial 
      size=1>&nbsp;&nbsp;&nbsp;&nbsp; 12 June 2004</FONT></FONT></b></P></TD></FONT>
    </FONT></TR>
  <TR><FONT face=Arial size=1>
    <FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=191 height=1><FONT face=Arial size=1>
      <P dir=ltr align=justify><b>Date to be Reviewed:&nbsp;&nbsp;</b><FONT size=2><b><FONT face=Arial 
      size=1>June 2009</FONT></b></FONT></FONT></P></TD></FONT>
</font></TR></TBODY></TABLE>
<P align=left style="margin-bottom: -6"><FONT size=4><B><FONT face=Arial 
size=5>Introduction</FONT></B></FONT></P>
</font></font>
    <FONT face="Times New Roman">
<BLOCKQUOTE dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify><SPAN 
  dir=ltr>This document lists the </SPAN>minor maintenance procedure<SPAN 
  dir=ltr> P1, which must be performed every five years or 500 operations for 
  compressor which comes first as indicated by Y5 in 
  the title block </SPAN></P>
  <font face="Times New Roman" size="1">
    <p style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8" align="justify" dir="ltr"><font size="3">The first draft initiated by eng.&nbsp;</span><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt; line-height:120%; text-decoration:none">Mostaf 
    Bassuni Shokr, tested by eng Hamdy Taher Aly, accepted by general director eng. Shawqy Mahmoud Atta Alah, and approved by eng. Mohamed Mahdy Rezq Alah Al Nashar Head sector of Sidi Kirir 
<FONT face="Times New Roman">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify><SPAN 
  dir=ltr>
  Also the first draft initiated by eng.&nbsp;</span></font><font size="3"><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt">Atef Abdel Karem Mohamed 
  at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem &amp; eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: 
  Aswan Network Head sector UE zone, EETCo.</span></font></p>
  </font></span>
  </font>
  </font>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: -15; " align="justify">
  &nbsp;</p>
  </font>
  </font>
  <FONT face=Arial size=5>
    </BLOCKQUOTE>
<FONT face=Arial size=1>
<P dir=ltr align=left style="margin-top: -12; margin-bottom: -12"><B><FONT face=Arial size=5>Safety 
Precautions</FONT></B></P>
</font>
  <FONT size=3 face="Times New Roman">

<font face="Times New Roman">
  <ul>

  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; ' dir="ltr" align="left"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued, </span><span style='mso-fareast-language:
EN-US'>the qualified maintenance staff must carry  suitable ID safety category,</span><font face="Times New Roman" size="2"><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></p>

  </li>
  

</font>


  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; ' dir="ltr" align="left"><span style='mso-fareast-language:EN-US'>
Safety fence (rope) with caution marks surrounding the work area is required,</span></p>

  </li>

    <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Wear personal protective 
    equipment must be used as safety 
    shoes, helmet breathing mask, safety glasses</li>

<font face="Times New Roman" size="3">
    <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">The circuit breaker 
    must be switched off, isolated completely, and grounded an both 
    sides.</li>
  

</font>


    <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Earthing switch must be closed on both sides of the breaker.</li>
    <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Switch off control current for CB (d.c), 
  <FONT size=3 face="Times New Roman">


  <span dir="ltr">Shut down the power supply</span></li> 
    ,
</FONT>
    

    <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
    Switch on the ventilation</font></ul>
</FONT><FONT face=Arial size=1>
    <B>
<P align=left style="margin-top:  ; margin-bottom:-8"><FONT face=Arial size=5>Tools and Equipment</FONT></P>
</B></font>
    <FONT size=3 face="Times New Roman">
  <ul>
  <font FACE="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  An industrial - type vacuum cleaner, plus clean, lint - free dry cloth rags.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  A tin of FOMBLIN UT 18 (Montedison, Milan, Italy).</li>
</font>


<font FACE="Times New Roman" size="3">
      <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  A tin of MOLYKOTE 111 grease (Fapa, Bergamo, ltaly)</li>


<font FACE="Times New Roman">
      <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  A 3 ton 6.5 m lltt crane, wire-rope slings, shackles etc</li>
</font>


<font FACE="Times New Roman" size="3">
      <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  Bottles of loctite 242 and 270 (by loctite, Segrate, Milan, ltaly) </li>
      <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  10.5 kg of molecular sieves in sealed tins (type 13x, from 1/16 by union 
  carbide, USA)</li>
      <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  Some PTFE foils for insulator protection</li>
</font>


      <li dir="ltr">
  <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  A tool kit with metric spanners and keys i.e complete 
  set of maintenance hand tools</li>
    </font>


  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Safety glove, 
  breathing mask, safety helmet, and safety shoes.</font></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">
  Portable pressure gauges, Emergency light, and Air Blower</font></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Timing test device, SF6 Gas 
  detector</font></li>


</ul>
</FONT><FONT face=Arial size=1>
    <B>
<P align=left style="margin-bottom: -6"><FONT face=Arial size=5>Work to be Carried Out</FONT></P></B>
</font></font>
<ol>
    <FONT face="Times New Roman">
  <li dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left>
  Carryout the procedures mentioned at MPIS document no. CB-124-r0 annually 
  inspection</li>
    </font>
</ol>
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <b><font face="Arial">Air&nbsp; Compressor</font></b><font FACE="Times New Roman"><span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr"><blockquote>
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0; line-height:120%">
  The type G 20 B motor compressor (figure 2) is designed to  supply the compressed air to pneumatically operated switchgear. Figures are included 
  inside this document</p>
</span>
</font>
  </blockquote>
  <ol>
  <font FACE="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Measure the time compressor needs to bring the air system from atmospheric to 
  rated operating pressure, compare it with the time recorded during the 
  commissioning test (if possible try to keep the same conditions as 
  temperature)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  If the pump up time exceeds 15 % of the commissioning time then:<ol type="I">
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Disassemble, clean up, inspect and 
   
  if necessary replace the intake and delivery valve 
  blades 42 and 58 as well as the related gasket.&nbsp; </li>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Check the cylinder bore for out of 
  round by measuring the diameter with an accurate gauge placed at right angle 
  and parallel to the crankshaft. If the out - of - round is excessive, refinish 
  the cylinder walls dringing the cylinder bore to a diameter equal to the 
  diameter of the new piston with excess clearance of 0.08 mm. </li>
  </ol>
  </li>
  </font>
</ol>
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <b><font face="Arial">Circuit Breaker</font></b><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; margin-top: 0cm; margin-bottom: 8" dir="ltr" align="justify">
  <span dir="ltr">Check the operating time for 
  the circuit breaker opening &amp; closing if the time values dont correspond to 
  those indicated in the factory certificates 30ms/35ms for opening, 60ms for 
  closing if not OK clean the filters, orifices and control valves of the 
  operating mechanisms then measure the operating time again.</span></li>
      <li dir="ltr">
  <p ALIGN="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  With the control circuit at its rated voltage and SF6 air systems at their 
  respective rated pressures, perform same closing and opening operations, 
  recording the operation times with a multi-channel oscillograph. </li>
  <li dir="ltr">
  <p align="justify">Measure the SF6 gas moisture if it is in one pole is higher than 
  250 PPMv, the SF6 contained in it must be reconditioned and the<span lang="en-us">
  </span>molecular 
  sieves replaced<span lang="en-us">. ref. MPIS document no. TD-SS-006-r1 and 
  the table no. 1 attached</span></li>
</ol>
<FONT face=Arial size=1>
<P align=left style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
size=2><B>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Circuit Breaker Designation: <BR>Checked 
by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</B>.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
<B>Date :</B>&nbsp;&nbsp;&nbsp;&nbsp; </FONT></P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P></font>
<FONT face=Arial size=2>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp; </P></font>
<FONT face=Arial size=1>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="84%" id="AutoNumber3" height="1">
  <tr>
    <td width="100%" height="18" style="border-style: none; border-width: medium">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="100%" height="1" style="border-style: none; border-width: medium">
    <p align="center">&nbsp;</td>
  </tr>
  <tr>
    <td width="100%" height="523" style="border-style: none; border-width: medium">
    <p align="center"><img border="0" src="graphics/cb-126-01.jpg" width="382" height="523"></td>
  </tr>
  <tr>
    <td width="100%" height="26" style="border-style: none; border-width: medium">
    <p align="center"><font size="2">Figure ( 1 )&nbsp;&nbsp; </font></td>
  </tr>
</table>
</font>
<P align=center style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<p ALIGN="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="92%">
  <tr>
    <td width="6%" dir="ltr" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    <td width="42%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Pole vessel</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">43</font></td>
    <td width="44%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Insulating sleeve</font></td>
  </tr>
  <tr>
    <td width="6%" dir="ltr" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
    <td width="42%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">M 12 x 45 hex. hd. bolt&nbsp;and washer</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">51</font></td>
    <td width="44%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Lower stud</font></td>
  </tr>
  <tr>
    <td width="6%" dir="ltr" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
    <td width="42%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">M12 x 45 hex, hd. bolt and split washer&nbsp;&nbsp;
    </font> </td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">57</font></td>
    <td width="44%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Current-carrying movable contact support</font></td>
  </tr>
  <tr>
    <td width="6%" dir="ltr" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
    <td width="42%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Flange securing the fixed contact</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">135</font></td>
    <td width="44%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Terminal centering template</font></td>
  </tr>
  <tr>
    <td width="6%" dir="ltr" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></td>
    <td width="42%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Top insulator</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">136</font></td>
    <td width="44%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Contact line-up rod</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></td>
    <td width="41%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Current carrying, fixed contact support&nbsp;</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">136.1</font></td>
    <td width="44%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Locating plates enable the fixed contacts to be</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">24</font></td>
    <td width="41%">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Top terminal with </font> </td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="44%">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
</table>
  <p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="90%" id="AutoNumber1" height="250">
  <tr>
    <td width="100%" height="9" style="border-style: none; border-width: medium">&nbsp;<p>&nbsp;</p>
    <p>&nbsp;&nbsp; </td>
  </tr>
  <tr>
    <td width="100%" height="324" style="border-style: none; border-width: medium">
    <p align="center">
<img border="0" src="graphics/CB-124-01.jpg" width="656" height="356"></td>
  </tr>
  <tr>
    <td width="100%" height="209" style="border-style: none; border-width: medium">
    <p align="center">
<img border="0" src="graphics/CB-124-04.jpg" width="344" height="233" align="left"></td>
  </tr>
  <tr>
    <td width="100%" height="25" style="border-style: none; border-width: medium">
    <p align="center"><font size="2" face="Arial">Figure (2)</font></td>
  </tr>
  <tr>
    <td width="100%" height="25" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp; </p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp; </td>
  </tr>
  <tr>
    <td width="100%" height="25" style="border-style: none; border-width: medium">
    <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/CB-124-02.jpg" width="654" height="472"></td>
  </tr>
  <tr>
    <td width="100%" height="25" style="border-style: none; border-width: medium">
    <p align="center">
    <img border="0" src="graphics/CB-124-03.jpg" width="552" height="239"></td>
  </tr>
  <tr>
    <td width="100%" height="30" style="border-style: none; border-width: medium">
    <p align="center"><font face="Arial" size="2">Figure 3</font></td>
  </tr>
</table>
  <p ALIGN="LEFT" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>