<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../../../style.css" rel="stylesheet"/><title>
Fan-027-r0                                                         
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="569">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="196" src="../../../../images/mpis-1.gif" width="60"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="474">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="287">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:</font><font face="Arial" size="2"><br/>
      Forced Draft Fans<br/>
      DX-DLIC-240<br/>
      Solyvent - Ventec</font></b></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="169">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Fan-027-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="169">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Cairo West PS</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">  </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  </span></b>
<font size="2"><b><span style="FONT-FAMILY: Arial">موافقة</span></b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="287">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">Equipment Inspection (I2-Y1)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  05 June 2007</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b>June </font><b><font face="Arial" size="1">201</font></b><font face="Arial" size="1">2</font></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">This document outlines the equipment 
inspection I2, which should be performed on an annually bases as indicated by Y1 in 
the title block.</p>
<p style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
<font face="Times New Roman">Forced draft fan FDF supply air to wind box for firing 
and remove gases from boiler.</font></span></p>
<p align="justify" dir="rtl" style="margin-top:0; margin-bottom:8">
<font size="3">The  first draft initiated by eng. Kamel Abd El-Salam Abd 
El-Rahman, tested by eng. Mohamed Ahmad Eid, accepted by general manager 
eng. El-Sayed Mohamed Ahmed,  approved by eng. Mohamed Abdel Hafez Al-Sharedy</font>: 
head sector of Cairo West Power Station,</p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px"><font face="Times New Roman">This document  </font><span dir="rtl">تمت مراجعته بواسطة المهندس. ناجح سليمان 
  فحص شوشة CEPC &amp; 
  مدير مراقبة الجودة</span><font face="Times New Roman">, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection &amp; quality control's 
  Head Sector, MPIS coordinator.</font></p>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%"><span dir="rtl">A</span><span dir="rtl"> يجب إصدار تصريح العمل</span></p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%"><span dir="rtl">
  The qualified maintenance staff should carry the suitable ID safety category.</span></p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%">
<span dir="rtl">Safety 
  fence with caution marks surrounding the work area is required.</span></p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%">
<span dir="rtl">Wear 
  safety and healthy equipment as safety helmet, saf</span>ety shoes, breathing mask,  ....etc.</p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Unit should be out of service.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Disconnect the circuit breaker of the fans motor.</span></p>
</li>
</li></li></li></li></ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">أحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Pneumatic tools,  Hydraulic jack, blank and accessories.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Dial indicator, oil pump.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">مطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Filler, rags, lead wires, shims, clamp, rope.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Verneir cellipers, vibration measurement.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lubricant oil as table 1.</p>
</li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<ol>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Silencer washing (A,B).</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Check  impeller housings and 
inlet damper guide vanes, blades and linkage  for cracks and loose 
connection.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Check the bearing mounting bolts.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Measure the clearance of 
the bearings  for radial 
and axial  using a lead wire and micrometer.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Change the bearing oil  with 
type (DTE  25). figure 2</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Carrying out the required 
alignment.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Put FDF (A,B) into 
operation and check vibration.</p>
</li>
</ol>
<p align="right" style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Alignment Procedures</font></p>
<ol>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Coupling spacer dismantle 
and remove.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Mount the dial indicators 
one at the axial direction and one on the radial direction both on half coupling 
motor side (fixed part).</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Adjust the indicator 
pointer to zero reading.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Rotate the fan on the 
CWD and record the initial reading for axial and radial direction.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Loose the motor mounting 
bolts and jack bolts.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">According to the initial 
reading shims to be added or removed under the motor legs to adjust the reading 
to the accepted limits.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">تشديد تركيب المحرك 
البراغي والترباس جاك.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Take a final reading for 
the alignment check in the radial and axial direction.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Reassemble the coupling 
spacer.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Put the fan in operation.</p>
</li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Check the vibration using 
the vibrometer.</p>
</li>
</ol>
<p align="center" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Table 1</font></p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="87" id="AutoNumber1" style="border-collapse: collapse" width="85%">
<tr>
<td align="center" height="30" width="32%"><font face="Arial" size="2">Lubrication 
        Location</font></td>
<td align="center" height="30" width="25%"><font face="Arial" size="2">Type of Lubricant
        </font> </td>
<td align="center" height="30" width="23%"><font face="Arial" size="2">Quantity Required
        </font> </td>
</tr>
<tr>
<td height="1" width="32%">
<p style="margin-left: 6"><font face="Arial" size="2">Fan Journal Sleeve 
        Bearing <br/>
        Type : ERWLG 18-200</font></p></td>
<td align="center" height="1" width="25%"><font face="Arial" size="2">Mobil oil DTE 25</font></td>
<td align="center" height="1" width="23%"><font face="Arial" size="2">9.2 
        لتر لكل تحمل</font></td>
</tr>
<tr>
<td height="7" width="32%">
<p style="margin-left: 6"><font face="Arial" size="2">Fan Journal and Location 
        Sleeve Bearing <br/>
        Type : ERWLK 18-200</font></p></td>
<td align="center" height="7" width="25%"><font face="Arial" size="2">Mobil oil DTE 25</font></td>
<td align="center" height="7" width="23%"><font face="Arial" size="2">9.2 per 
        bearing</font></td>
</tr>
<tr>
<td height="29" width="32%">
<p style="margin-left: 6"><font face="Arial" size="2">Fan Coupling   
        Type ZE152</font></p></td>
<td align="center" height="29" width="25%"><font face="Arial" size="2">Mobilex grease 46</font></td>
<td align="center" height="29" width="23%"><font face="Arial" size="2">3500 
        gm</font></td>
</tr>
<tr>
<td height="32" width="32%">
<p style="margin-left: 6"><font face="Arial" size="2">مدخل ريشة المثبط 
        السيطرة على الضرب
        </font> </p></td>
<td align="center" height="32" width="25%"><font face="Arial" size="2">Mobilex 
        Grease No. 2 (EP<sub>2</sub>)</font></td>
<td align="center" height="32" width="23%"><font face="Arial" size="2">Lubricated when delivery</font></td>
</tr>
</table>
</center>
</div>
<p align="right"><b><font face="Arial" size="2">الموقع:                                                  المروحة 
التعيين:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center">
<img border="0" height="568" src="graphics/Fan-027-02.jpg" width="700"/></p>
<p align="center">Figure  1: Inlet Vane Control</p>
<p align="center" style="margin-left: 6; margin-top: 2; margin-bottom: 2">Legend 
to Figure 2</p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="200" id="AutoNumber4" style="border-collapse: collapse; border-top-width: 0; border-bottom-width: 0" width="75%">
<tr>
<td align="center" height="23" style="border-top-color: #111111; border-top-width: 1" width="4%">
<p style="margin-top: 2; margin-bottom: 2">1</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1; border-top-color: #111111; border-top-width: 1" width="24%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Bearing base</p></td>
<td align="center" height="23" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1; border-top-color: #111111; border-top-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2">I</p></td>
<td align="right" height="23" style="border-top-color: #111111; border-top-width: 1" width="28%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Thermometer 
      Hole</p></td>
</tr>
<tr>
<td align="center" height="23" width="4%">
<p style="margin-top: 2; margin-bottom: 2">2</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="24%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Housing Cover</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2">ثانيا</p></td>
<td align="right" height="23" width="28%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Gauge</p></td>
</tr>
<tr>
<td align="center" height="23" width="4%">
<p style="margin-top: 2; margin-bottom: 2">3</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="24%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Bearing Shell</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2">ثالثا</p></td>
<td align="right" height="23" width="28%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Inlet</p></td>
</tr>
<tr>
<td align="center" height="23" width="4%">
<p style="margin-top: 2; margin-bottom: 2">4</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="24%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Bottom Shell</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2">IV</p></td>
<td align="right" height="23" width="28%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Outlet 
      Connection</p></td>
</tr>
<tr>
<td align="center" height="23" width="4%">
<p style="margin-top: 2; margin-bottom: 2">5</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="24%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Shaft</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2">V</p></td>
<td align="right" height="23" width="28%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Pump Unit</p></td>
</tr>
<tr>
<td align="center" height="23" width="4%">
<p style="margin-top: 2; margin-bottom: 2">6</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="24%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Ring</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2">VI</p></td>
<td align="right" height="23" width="28%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Oil Drain Plug</p></td>
</tr>
<tr>
<td align="center" height="23" width="5%">
<p style="margin-top: 2; margin-bottom: 2">7</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="25%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Cover Bolts</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="right" height="23" width="28%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
</tr>
<tr>
<td align="center" height="23" width="5%">
<p style="margin-top: 2; margin-bottom: 2">8</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="25%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Sight Glass</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="right" height="23" width="28%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
</tr>
<tr>
<td align="center" height="23" width="5%">
<p style="margin-top: 2; margin-bottom: 2">9</p></td>
<td align="right" height="23" style="border-right-style: solid; border-right-width: 1" width="25%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">Shaft Seal</p></td>
<td align="center" height="22" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="6%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="center" height="23" style="border-left-style: solid; border-left-width: 1" width="5%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
<td align="right" height="23" width="28%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
</tr>
</table>
</center>
</div>
<p align="center"> </p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber3" style="border-collapse: collapse; border-width: 0" width="88%">
<tr>
<td align="center" style="border-style: none; border-width: medium" width="100%">
<img border="0" height="989" src="graphics/Fan-027-01.jpg" width="643"/></td>
</tr>
<tr>
<td align="center" style="border-style: none; border-width: medium" width="100%">
    الشكل 2</td>
</tr>
</table>
</center>
</div>
</body></html>