<html dir="rtl">
<head>
<link href="../../../../style.css" rel="stylesheet"/>
<meta content="en-us" http-equiv="Content-Language"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<title>Drum-010-r0                                              
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align: right;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
span.SpellE
	{}
span.GramE
	{}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../../../images/approved%20mark.jpg" bgcolor="#FFFFFF" bgproperties="fixed" text="#000080">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="572">
<tr>
<td dir="rtl" height="1" rowspan="6" valign="bottom" width="47">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="rtl" height="1" valign="top" width="488">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="42%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<font color="#000000" face="Arial" size="5">محطات الطاقة</font></b></p></td>
<td align="right" dir="rtl" width="98%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<font color="#000000" face="Arial" size="5"><x1>الإجراء الفني</x1></font></b></p></td></tr></table></td>
</tr>
<tr>
<td dir="rtl" height="50" rowspan="3" valign="top" width="290">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000"><font face="Arial" size="1"><b>معدات</b></font><b><font face="Arial" size="2"><br/>
</font><span style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'>زجاج المستوى لأسطوانة الضغط العالي</span></b></font><p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><b>
<span style="font-size: 10.0pt; font-family: Arial,sans-serif; mso-ascii-theme-font: minor-bidi; mso-hansi-theme-font: minor-bidi; mso-bidi-theme-font: minor-bidi; mso-fareast-language: EN-US">Br23G41-4X8</span></b></font><p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000"><b><span style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'>بابكوك بورسيج - ألمانيا </span></b></font></p></p></p></td>
<td align="right" dir="rtl" height="24" valign="middle" width="181">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
<b><font face="Arial" size="1">
    رقم الوثيقة:</font> <x3><font face="Arial" size="2">
     </font></x3><span style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'><o:p>Drum-010-r0</o:p></span></b></font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="middle" width="181">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
<b><font face="Arial" size="1">صدر 
    إلى:</font><font face="Arial" size="3"> </font>
</b></font><font color="#000000" face="Arial"><b>
<span style="font-size: 10.0pt"> دمياط </span></b></font><b>
<font color="#000000" face="Arial" size="2">نسخة</font></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="middle" width="181">
<p dir="rtl" style="margin-top: 0; margin-bottom:0"><font color="#000000"><font face="Arial" size="1">
<b>حالة: </b>        </font><b><font color="#000000" face="Arial" size="2"> </font></b><font face="Arial" size="2"><b> موافقة</b></font></font></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="top" width="290">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000"><font face="Arial" size="1"><b>إجراء:</b></font><br/>
<b>
<span style="font-size: 10.0pt; font-family: Arial,sans-serif; mso-ascii-theme-font: minor-bidi; mso-hansi-theme-font: minor-bidi; mso-bidi-theme-font: minor-bidi; mso-fareast-language: EN-US">
    إجراءات الصيانة (P1- عند التسرب من الزجاج المستوي)</span></b></font></p></td>
<b>
<td align="right" dir="rtl" height="1" valign="middle" width="199">
<p dir="rtl" style="margin-top: 0; margin-bottom:0"><b><font color="#000000" face="Arial" size="1">
    تاريخ الموافقة:    06 مايو 2008</font></b></p></td>
</b>
</tr>
<tr>
<b>
<td align="right" dir="rtl" height="11" valign="middle" width="199">
<p dir="rtl" style="margin-top: 0; margin-bottom:0"><b><font color="#000000" face="Arial" size="1">
    تاريخ المراجعة:  مايو 2013</font></b></p></td>
</b>
</tr>
</table>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p>
<p align="right" class="MsoNormal" dir="rtl" style="mso-element:frame;mso-element-wrap:auto;mso-element-anchor-vertical:
  paragraph;mso-element-anchor-horizontal:margin;mso-height-rule:exactly; margin-bottom:0; margin-top:0">
<font color="#000000"><b><span style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'> <o:p>                         </o:p></span></b></font></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">
<font face="Arial" size="5"><b>مقدمة</b></font></font></p>
<blockquote dir="rtl">
<font color="#000000" face="Times New Roman">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
توضح هذه الوثيقة إجراءات الصيانة P1 التي يجب تنفيذها 
عندما يكون هناك تسرب من الزجاج المستوي لأسطوانة الضغط العالي.</p>
<font color="#000000">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">المواصفات الفنية:</font></p>
<blockquote dir="rtl">
<font color="#000000" face="Times New Roman">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="128" id="AutoNumber1" style="border-collapse: collapse; border-width: 0" width="42%">
<tr>
<td height="20" style="border-style: none; border-width: medium" width="45%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">العملية 
    درجة الحرارة</font></p></td>
<td align="center" height="20" style="border-style: none; border-width: medium" width="7%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">:</font></p></td>
<td height="20" style="border-style: none; border-width: medium" width="48%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">300 ج</font></p></td>
</tr>
<tr>
<td height="21" style="border-style: none; border-width: medium" width="45%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">العملية 
    اضغط.</font></p></td>
<td align="center" height="21" style="border-style: none; border-width: medium" width="7%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">:</font></p></td>
<td height="21" style="border-style: none; border-width: medium" width="48%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">75 بار</font></p></td>
</tr>
<tr>
<td height="19" style="border-style: none; border-width: medium" width="45%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">خافت.</font></p></td>
<td align="center" height="19" style="border-style: none; border-width: medium" width="7%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">:</font></p></td>
<td height="19" style="border-style: none; border-width: medium" width="48%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">320x34x17 
    مم</font></p></td>
</tr>
<tr>
<td height="21" style="border-style: none; border-width: medium" width="45%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">مادة</font></p></td>
<td align="center" height="21" style="border-style: none; border-width: medium" width="7%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">:</font></p></td>
<td height="21" style="border-style: none; border-width: medium" width="48%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">الاصطناعية 
    مادة</font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="45%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">يكتب</font></p></td>
<td align="center" height="18" style="border-style: none; border-width: medium" width="7%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">:</font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="48%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">Br23G41-4X8</font></p></td>
</tr>
<tr>
<td height="17" style="border-style: none; border-width: medium" width="45%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">رقم 
    الأعاصير</font></p></td>
<td align="center" height="17" style="border-style: none; border-width: medium" width="7%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">:</font></p></td>
<td height="17" style="border-style: none; border-width: medium" width="48%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">36 إعصار</font></p></td>
</tr>
</table>
</font>
</blockquote>
</font>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
المسودة الأولى بدأها المهندس. محمد عبدالله شرف اختبار م. علي 
زكريا قنديل وقبله المدير العام م. عبده عبده الهنداوي، منقح 
بواسطة EDEPC مراقبة الجودة المهندس. زكريا الشحات ووافق عليها م. 
محمد حسين جمعة : رئيس قطاع تأمين الجودة</p>
</font>
</blockquote>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:18.0pt;font-family:Arial">السلامة 
الاحتياطات </span></b></p>
<ul dir="rtl">
<font color="#000000" face="Times New Roman">
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">يجب إصدار تصريح العمل ووجود طاقم الصيانة المؤهل 
    تحمل فئة السلامة المناسبة.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية وما إلى ذلك</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">أغلق صمامات العزل للزجاج المستوي</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">انتظر مستوى الزجاج حتى يبرد</font></p></li>
</font>
</ul>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:18.0pt;font-family:Arial">الأدوات و 
المعدات</span></b></p>
<font color="#000000" face="Times New Roman">
<ul dir="rtl">
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-bottom:0; direction: rtl; unicode-bidi:embed; margin-top:0">
<font color="#000000">
طقم المسمار</font></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-bottom:0; direction: rtl; unicode-bidi:embed; margin-top:0">
طاحونة وعجلة الطحن</p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-bottom:0; direction: rtl; unicode-bidi:embed; margin-top:0">
أدوات التنظيف ومجموعة المفاتيح</p>
</li>
<font color="#000000">
</font>
</ul>
</font>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 18.0pt; font-family: Arial"><b>العمل الذي يتعين القيام به</b></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  الفحص الداخلي بحثًا عن أدلة على التآكل أو التحجيم</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  تنظيف الأجزاء الداخلية من الأجسام الغريبة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  تحقق من استبدال الزجاج إذا كان به عيب </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  فحص الحشيات تغيير العيب</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  فحص الميكا تغيير العيب</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  تشديد البراغي في البرد</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  قم بتدليك مستوى الزجاج ببطء عن طريق فتح الصمامات عند الحد الأدنى من التدفق</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
  أعد ربط البراغي بعد الدودة وجعل الزجاج المستوي في الخدمة</p></li>
</ol>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><b>موقع: 
</b>                                              <b> المعدات 
الكود:  </b></font></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> <b> تم الفحص بواسطة: </b>                                         <b>
تم اختباره
التاريخ:                           التوقيع:  </b></font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
   <p align="right" dir="rtl"> </p>
</p>
<!-- Chatbot JS -->
<script src="../../../chatbot.js"></script>
</body>
</html>