<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>AH-001-r1                                        
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="577">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<p align="center"><img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="482">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="TOP" width="275">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-family: Arial"><font size="2">Vertical rotary 
    regenerative air heater</font></span></b><p style="margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Ljungstrom</span></b><br/>
<b><span style="font-size: 10.0pt; font-family: Arial">The first BRNO 
    machine works<br/>
     </span></b></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="189"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  </span>
</b><font size="2"><b><span style="font-family: Arial">AH-001-r1</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="189"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
     <span lang="ar-eg"> </span></font></span></b><font size="2"><b><span style="font-family: Arial">طلخا 
    2x210 ميجاوات</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="189"><font face="Arial" size="1">حالة:</font>       
    <b><font face="Arial" size="2">موافقة</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font><span style="font-size: 10.0pt; font-family: Arial">
    Equipment inspection  (I1-M2) </span></b></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    Date Approved:   19 May 2009 </b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
	to be Reviewed:  May 2014</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial"><br/>
</font><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Vertical rotary 
    regenerative air heater use for 
		heating air to combustion chamber by heat transfer from outlet gasses .<br/>
		This document lists the equipment inspection I1 of vertical rotary 
		regenerative air heater, which must be, performed every 2 month base as 
		indicated by M2 in the title block</span><font face="Times New Roman">. 
		 . </font></p>
<p class="MsoBodyTextIndent" style="margin-top:0cm;margin-right:0cm;margin-bottom:
7.0pt;margin-left:0cm;text-align:justify;direction: rtl;unicode-bidi:embed">
<span style="font-family: Times New Roman">The first draft initiated by 
		eng.: Adel Mahmoud Al-Maadawi, reviewed by maintenance director eng. 
		Saad Mostafa, revised by eng. Samir Abdel-Gelil at EDEPCo.,accepted by 
		maintenance general director: Ali Mostafa Al-lithy and approved by 
		eng.Mostafa Alam Head  Sector of Talkha steam power station 2 x 210 MW.</span></p>
<p class="MsoBodyTextIndent" style="margin-top:0cm;margin-right:0cm;margin-bottom:
7.0pt;margin-left:0cm;text-align:justify;direction: rtl;unicode-bidi:embed">
<span style="font-family: Times New Roman">Updated by eng. Fawzy Ahmed 
		Basuoni, accepted by maintenance general director:  Mohmed Ali Abou 
		Alnga and approved by eng. Farok Awod Ali Head Sector of Talkha steam 
		power station  2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., 
		accepted by general director: Samir Abdel-Gelil and approved by eng.:  
		Mohmed Nageb Head  Sector of Inspection&amp; Quality control sector . </span>
</p>
<p class="MsoBodyTextIndent" style="margin-top:0cm;margin-right:0cm;margin-bottom:
7.0pt;margin-left:0cm;text-align:justify;direction: rtl;unicode-bidi:embed">
		يتم تحديث هذه الوثيقة لمراجعة 5 سنوات</p>
<font face="Arial" size="2">
</font></blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5"><span dir="rtl">Wear safety 
    helmet, shoes.</span></p>
</li></li></font></ul>
<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">Complete maintenance tool set.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">Cleaning fluid, Feeler gauge.</span></p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right">العمل المراد تنفيذه</p></b></font><font face="Times New Roman"><b><span style="font-size: 12.0pt"> </span></b>
<ol>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Be sure there 
  is no any abnormal noise or vibration and prevented it if found.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Be sure there 
  is no any air or flue gases leakage from manholes and prevented it if found.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the 
  operation of the oil lubricating pump and repair it if there is any abnormal 
  condition (noise  vibration -leakage  Pressure drop ).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the oil 
  level of oil lubricating tank and add oil if the level less than 2/3 of oil 
  side glass.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the oil 
  level of upper guide bearing and be sure there is no any leakage and add oil 
  if the level less than 2/3 of oil side glass.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the oil 
  level of drive unit and be sure there in no any oil leakage and add oil if the 
  level less than 2/3 of oil side glass.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check and 
  record / measure the temperature of the upper and lower bearing ( its about 40 
   50 </span><span style="font-size: 12.0pt; font-weight: normal">C ).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Clean the 
  intake oil filter inside the oil tank.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Read and record 
  the pressure of the oil-lubricating pump (350:380 kpa).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the oil 
  level of drive unit of blowing equipment and add oil if the level less than 
  2/3 of oil side glass.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman"> </span><span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Be 
  sure there is no any leakage in the oil and cooling water pipes and correct 
  it if found. </span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed">Notes:</p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
........................................................................................................................................</p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
........................................................................................................................................</p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
 </p>
</font>
<font face="Arial">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Location:                                           Equipment code: 
</font></b> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Checked 
by:                                      Signature 
:                                   Date :</font></b></p>
</font>
<font face="Times New Roman">
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed"><b>
<span style="font-size: 12.0pt"> </span></b></p>
</font>
<font face="Arial">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><font size="2">MRDS      MAINTENANCE RECORD DATA SHEET        MRDS</font></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><font size="2">TABLE 
No. (1)</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="121" style="border-collapse: collapse" width="85%">
<tr>
<td align="center" dir="rtl" height="45" rowspan="2" width="7%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">No.</font></p></td>
<td align="center" dir="rtl" height="45" rowspan="2" valign="middle" width="23%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">Item</font><font face="Arial" size="2"> </font></p>
</td>
<td align="center" colspan="2" dir="rtl" height="45" rowspan="2" width="14%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">جلسة
    <br/>
    Value</font></p></td>
<td align="center" dir="rtl" height="45" rowspan="2" valign="middle" width="8%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">Unit</font></p></td>
<td align="center" colspan="4" dir="rtl" height="26" valign="middle" width="30%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">Record value</font></p></td>
<td align="center" dir="rtl" height="45" rowspan="2" width="18%">
<font size="2">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed">ملاحظات</p></font></td>
</tr>
<tr>
<td align="center" colspan="2" dir="rtl" height="19" width="15%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">Before ins.</font></p></td>
<td align="center" colspan="2" dir="rtl" height="19" width="15%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">After
      Ins.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" width="7%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">1</font></p></td>
<td align="center" dir="rtl" height="17" width="23%">
<p align="right" style="margin-top: 0; margin-bottom: 0"><font size="2">Oil pressure pump</font></p></td>
<td align="center" colspan="2" dir="rtl" height="17" width="14%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">348-370</font></p></td>
<td align="center" dir="rtl" height="17" width="8%">
<p style="margin-top: 0; margin-bottom: 0"><font size="2">Kpa</font></p></td>
<td align="center" colspan="2" dir="rtl" height="17" width="15%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
<td align="center" colspan="2" dir="rtl" height="17" width="15%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
<td align="center" dir="rtl" height="17" width="18%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">2</font></td>
<td align="center" dir="rtl" height="18" width="23%">
<p align="right"><font size="2">Upper bearing temp.</font></p></td>
<td align="center" colspan="2" dir="rtl" height="18" width="14%">
<font size="2">53</font><font face="Times New Roman" size="2">  </font>
<font face="Arial" size="2">C</font></td>
<td align="center" dir="rtl" height="18" width="8%"><font size="2">C</font></td>
<td align="center" colspan="2" dir="rtl" height="18" width="15%"></td>
<td align="center" colspan="2" dir="rtl" height="18" width="15%"></td>
<td align="center" dir="rtl" height="18" width="18%"></td>
</tr>
<tr>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">3</font></td>
<td align="center" dir="rtl" height="18" width="23%">
<p align="right"><font size="2">Lower bearing temp.</font></p></td>
<td align="center" colspan="2" dir="rtl" height="18" width="14%">
<font size="2">53  </font><font face="Arial" size="2">C</font></td>
<td align="center" dir="rtl" height="18" width="8%">
<font face="Arial" size="2">C</font></td>
<td align="center" colspan="2" dir="rtl" height="18" width="15%"></td>
<td align="center" colspan="2" dir="rtl" height="18" width="15%"></td>
<td align="center" dir="rtl" height="18" width="18%"></td>
</tr>
<tr>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">4</font></td>
<td align="center" dir="rtl" height="18" width="23%">
<p align="right">
<span style="font-style: normal"><font size="2">Oil tank temp.</font></span></p></td>
<td align="center" colspan="2" dir="rtl" height="18" width="14%">
<font size="2">30-40 </font><font face="Times New Roman" size="2"> </font><font face="Arial" size="2">C</font></td>
<td align="center" dir="rtl" height="18" width="8%">
<font face="Arial" size="2">C</font></td>
<td align="center" colspan="2" dir="rtl" height="18" width="15%"></td>
<td align="center" colspan="2" dir="rtl" height="18" width="15%"></td>
<td align="center" dir="rtl" height="18" width="18%"></td>
</tr>
<tr>
<td align="center" dir="rtl" height="36" rowspan="2" valign="top" width="7%">
<font size="2">5</font></td>
<td align="center" dir="rtl" height="36" rowspan="2" valign="top" width="23%">
<p align="right">
<span style="font-style: normal"><font size="2">Air out let temp.</font></span></p></td>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">الغاز</font></td>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">Oil</font></td>
<td align="center" dir="rtl" height="36" rowspan="2" width="8%">
<font face="Arial" size="2">C</font></td>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">الغاز</font></td>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">Oil</font></td>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">الغاز</font></td>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">Oil</font></td>
<td align="center" dir="rtl" height="36" rowspan="2" width="18%"> </td>
</tr>
<tr>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">240</font></td>
<td align="center" dir="rtl" height="18" width="7%"><font size="2">260</font></td>
<td align="center" colspan="2" dir="rtl" height="18" width="15%"></td>
<td align="center" dir="rtl" height="18" width="8%"></td>
<td align="center" dir="rtl" height="18" width="7%"></td>
</tr>
</table>
</font>
</body>
</html>