<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>AH-002-r0                                        
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="577">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<p align="center"><img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="482">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="TOP" width="275">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-family: Arial"><font size="2">Vertical rotary 
    regenerative air heater</font></span></b><p style="margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Ljungstrom</span></b><br/>
<b><span style="font-size: 10.0pt; font-family: Arial">The first BRNO 
    machine works</span></b></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="189"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  </span>
</b><font size="2"><b><span style="font-family: Arial">AH-002-r0</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="189"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
     <span lang="ar-eg"> </span></font></span></b><font size="2"><b><span style="font-family: Arial">طلخا 
    2x210 ميجاوات</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="189"><font face="Arial" size="1">حالة:</font>  <font face="Arial"> <b><font size="2"> موافقة</font></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font><font face="Arial" size="2">Minor maintenance Procedure (P1-M6)</font></b></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    Date Approved:    24 Jun 2003</b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  Jun 2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2"><br/>
</font><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">This document lists the 
    medium maintenance procedure P2 of vertical rotary regenerative air heater, 
    which must be, performed every 6 month base as indicated by M6 in the title 
    block.  </span></p>
<p align="justify" class="MsoBodyTextIndent" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng. Adel Mahmoud Al-maadawi, reviewed by Maintenance director eng. Saad 
Mostafa, revised by eng. Samir Abdel-Gelil at EDEPCo., accepted by maintenance 
general director: Ali Mostafa Al-lithy and approved by Eng.: Mostafa Alam Head  
Sector of TALKHA steam power station 2 x 210 MW.</span></p>
</font></blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">
    يجب إصدار تصريح العمل </font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">Wear safety 
    helmet, shoes.</span><span dir="rtl" style="font-size: 12.0pt">gas mask, 
    suitable gloves   etc.</span></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<span dir="rtl" style="font-size: 12.0pt">Isolate the circuit breaker for 
    the motor of this regenerative air heater.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<span dir="rtl" style="font-size: 12.0pt">Isolate the electrical cable 
    feeding of the motor of this regenerative air heater.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<span dir="rtl" style="font-size: 12.0pt">Be sure the oil pump is stopped.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<span dir="rtl" style="font-size: 12.0pt">Be sure the cooling water of the 
    upper bearing is clos</span></p>
</li>
</li></font></ul>
<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<ul>
<li>
<font face="Times New Roman">
<span style="font-size: 12.0pt">Complete maintenance tool set.</span></font></li>
<li>
<font face="Times New Roman">
<span style="font-size: 12.0pt">Cleaning fluid, Feeler gauge.</span></font></li>
<li><span style="font-size: 12.0pt">Suitable lifting device</span></li>
</ul>
<font face="Arial" size="5">
<b>
<p align="right">العمل المراد تنفيذه</p>
<p align="right">
</p></b>
</font>
<font face="Times New Roman">
<span style="font-family: Arial; font-weight: 700">Adjustment of rotor 
sealing</span></font>
<p align="right" style="margin-top: 0; margin-bottom: 8">
<font face="Arial">
<b><span dir="rtl">Basic sealing adjustment in cold state</span></b></font></p>
<font face="Times New Roman">
<blockquote>
<p align="right" class="MsoBodyText2" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-weight:normal">During the preparation of the regenerative 
    air heater for the first starting and after excessive repairs, the sealing 
    should be adjusted in cold state according to table 1. This basic 
    adjustment screws the assumed clearance of the sealing elements for the hot 
    operation of the heaters. The sealing is adjusted in cold state according to 
    schematic sketches with the heater shut down and the drive secured  
    disconnected from the electrical network.</span></p>
</blockquote>
<p class="MsoBodyText2" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
<b><span style="font-family: Arial">Adjustment of sector 
boards                                                     </span></b></span>
<b><span style="font-family: Arial">          </span></b></p>
<blockquote>
<p class="MsoBodyText2" style="margin-top: 0; margin-bottom: 8">
<span style="font-weight:normal">The sector boards are adjusted in setting the 
clearances A,B,G and F according to table no. 1 and to schematic fig. no.1</span></p>
</blockquote>
</font>
<font face="Arial">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl"><b><span style="font-size: 12.0pt">Adjustment of axial boards</span></b></span></p>
</font>
<font face="Times New Roman">
<blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">The axial boards are basically adjusted in 
setting . The clearances C and E according to table 1 and the 
schematic figure no.2.    </span></p>
</blockquote>
</font>
<font face="Arial">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span dir="rtl" style="font-size: 12.0pt">Adjustment of peripheral 
sealing and sector board</span><span style="font-size: 12.0pt"> ختم</span></b></p>
<blockquote>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
</p></blockquote></font>
<font face="Times New Roman">
<span style="font-size: 12.0pt; font-weight: normal">The peripheral 
sealing are accessible from the flue gas channels and air channels of 
regenerative air heater only . their clearances H and J/ table 1 
can be adjusted in partial bending the sealing sheets and checking them with a 
feeler gauge such adjustment may be done on a 
shut down heater.  The same is true for the sector board sealing. For adjustment 
that sealing see the schematic figure.3 .</span></font>
<font face="Times New Roman">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-family: Arial; font-weight: 700">Adjustment of 
clearance in hot state       </span></p>
<ul>
<li>
<p align="justify" class="MsoBodyText" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">When setting 
  the regenerative air heater into hot state you should cautiously its run and 
  function to prevent the sealing from damage or destroying and/or the rotor 
  from jamming due to thermal dilatation of its parts, which could cause a crash 
  of the drive or motor. Above all the motor ammeter and its loading should be 
  checked. For that purpose it is recommended to connect a precise and sensitive 
  checking ammeter easy to inspect from the service place. the basic current 
  consumption will be established during the cold run of the regenerative air 
  heater after adjusting the clearances to ref. table no. 1.  The check of the basic 
  current consumption for the drive of the regeneration air heater under cold 
  run should be done twice a year at last  namely, it could be partly changed due 
  to running in the plant and to other operating influences.</span></p></li>
<li dir="rtl">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">The clearances 
  of the sector and axial boards will be adjusted by means of control elements as late 
  as under full operation of the heater for the optimum heater tightness to be 
  maintained, it is recommended to adjust all clearance to minimum values, to 
  such however, that prevent the boards from wearing through rubbing by the 
  rotor rotation. The preset clearance of sector board ends and the axial boards 
  can be observed visually through the door on the axial sealing branch.</span></p></li>
</ul>
<p class="MsoBodyText" style="text-indent: -14.2pt; margin-left: 14.2pt; margin-right: 14.2pt; margin-top: 0cm; margin-bottom: .0001pt">
<b><span style="font-family: Arial">Attention</span></b></p>
<ul>
<li>
<p class="MsoBodyText"><span style="font-size: 12.0pt; font-weight: normal">
  There is a danger of hot flue gas or air escape during such inspection, 
  therefor a face shield or a gas mask should be used and the hands should be 
  protected with gloves.</span></p></li>
</ul>
<p class="MsoBodyText">
<span dir="rtl" style="font-size:14.0pt;font-family:Arial">Instructions for 
clearance adjustment in hot state :   </span></p>
<ul>
<li dir="rtl">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">The adjust of 
  clearance of sector and axial boards under full operation  i.e. in hot state 
  of the regenerative air heater must be done so as to prevent the extraction 
  flow increase of the drive electric motor towards the value established under 
  cold run. However the clearance should be reduced to such value to secure the 
  combustion air leakage as low as possible and to secure full safety and 
  perfectness of the whole plant .</span></p></li>
<li dir="rtl">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">In case of 
  crack of the regenerative air heater - rotor deformation fire, etc. The 
  rotor dimensions may change due to uneven thermal extension to such measure 
  that it causes excessive friction between the rotor and sealing. It manifests 
  itself in excessive and unnatural sounds in the area of axial and sector 
  boards. In such cases the regenerative air heater should be shut down and 
  disconnected from the flue gas and air channels in closing the respective 
  valves, then the cause of the failure should be found out and removed.</span></p></li>
</ul>
<p align="right" class="MsoBodyText" style="margin-left: 7.0pt; margin-right: 7.0pt; margin-top: 0cm; margin-bottom: .0001pt">
<span style="font-weight: 700"><font size="2">                                                          
</font></span><b><span style="font-family:Arial"><font size="2">Table 
No (1) of Clearance </font></span></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" style="border-collapse: collapse" width="519">
<tr>
<td dir="rtl" height="25" style="width: 243; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">
    Marking in drawing</span></p>
</td>
<td dir="rtl" height="25" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">A</span></p></td>
<td dir="rtl" height="25" style="width: 56; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">B</span></p></td>
<td dir="rtl" height="25" style="width: 46; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">C</span></p></td>
<td width="76">
<p align="center">
<font face="Times New Roman">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">E</span></font></p></td>
<td dir="rtl" height="25" style="width: 43; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">F</span></p></td>
<td dir="rtl" height="25" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">G</span></p></td>
<td dir="rtl" height="25" style="width: 44; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">H</span></p></td>
<td dir="rtl" height="25" style="width: 45; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">J</span></p></td>
</tr>
<tr>
<td dir="rtl" height="24" style="width: 243; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">
    Clearance (mm)</span></p>
</td>
<td dir="rtl" height="24" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">7</span></p></td>
<td dir="rtl" height="24" style="width: 56; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">1-2</span></p></td>
<td dir="rtl" height="24" style="width: 46; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">6</span></p></td>
<td width="76">
<p align="center">
<font face="Times New Roman">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">3</span></font></p></td>
<td dir="rtl" height="24" style="width: 43; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">12</span></p></td>
<td dir="rtl" height="24" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">1-2</span></p></td>
<td dir="rtl" height="24" style="width: 44; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">5</span></p></td>
<td dir="rtl" height="24" style="width: 45; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">2</span></p></td>
</tr>
</table>
<p class="MsoBodyText"><span style="font-size: 14.0pt"> </span><span style="font-weight:normal">ملحوظة</span><span style="font-size: 12.0pt; font-weight: normal">:  Please record clearance 
measures Before and after maintenance in MRDS Table (2)
</span></p>
<p class="MsoBodyText"><span style="font-family: Arial; font-weight: 700">
Maintenance of blowing and washing device</span></p>
<p class="MsoBodyText"><span style="font-size: 12.0pt; font-weight: normal">
Following maintenance should be done on the blowing and washing devices of the 
regenerative air heater, figure (4)</span></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check regularly 
  if both the steam and water closing fittings are tight and if the jets of the 
  blowing and washings arms are not attacked by corrosion or clogged.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">If you find out 
  that the fittings leak, repair or exchange them immediately, because the 
  leaking steam or water are sources of corrosion damaging the rotor heating 
  elements.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">The dirty or 
  corroded jets must be cleaned , the damaged and worn ones exchanged.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the 
  terminal switches limiting the swings of the blowing arms.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the 
  tightness of the blower joints and of all their motion parts.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check regularly 
  the oil state in blower gearboxes and if necessary, refill for exchange the 
  oil.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check and 
  lubricate the motion screw bearings, the motion screw and the nut regularly, do that in harmony. </span></p></li>
</ol>
<p class="MsoBodyText"><span style="font-family: Arial; font-weight: 700">Fire 
extinguisher equipment</span></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the fire 
  extinguisher pipe and prevent any leakage if found.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Check the fire 
  extinguisher jet and clean it if clogged.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Repair any part 
  if needed.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Operate the 
  system manually and to tested it .</span></p></li>
</ol>
<p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8"><span style="font-family: Arial; font-weight: 700">
Lubrication</span></p>
<p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8"><span dir="rtl" style="font-family: Arial; font-weight: 700">In 
General</span></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 3">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">It is necessary 
  to lubricate all rotating parts of the regenerative air heater. It works under 
  hot operating conditions, which requires special caution in selecting suitable 
  lubricants.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 3">
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman"> </span><span dir="rtl" style="font-size: 12.0pt; font-weight: normal">The 
  maintenance worker should be entrusted with regular lubrication, being 
  responsible for checking all lubrication spots. He should have a lubrication 
  chart at disposal with lubricating instructions for the regenerative air 
  heater.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 3">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">The lubrication 
  chart should include the quality of the lubricants, time interval of the 
  checks and the lubricant exchange in harmony with the lubrication chart. If 
  the lubricant of required quality is not on store, it is necessary to settle 
  on a suitable substitute lubricant with the special technical service of the 
  supplier.</span></p></li>
<li dir="rtl">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 3">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">The lubricants 
  must be refilled and exchanged according to the lubrication charge may not be 
  admitted no more is desirable super charging the bearings with grease and 
  mixing various kinds or lubricants.</span></p></li>
</ol>
<p align="right" class="MsoBodyText" style="text-indent: -19.85pt; margin-left: 19.85pt; margin-right: 19.85pt; margin-top: 0cm; margin-bottom: .0001pt">
<span dir="rtl" style="font-family:Arial; font-weight:700">Instructions for lubricant exchange</span></p>
<ol>
<li dir="rtl">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Before the 
  first filling or the bearings or gearboxes with a lubricating charge / grease 
  or oil / all parts and surfaces being in contact with the lubricant must be 
  cleaned orderly having cleaned the surfaces, wash them with kerosene or with 
  special flushing oil.</span></p></li>
<li dir="rtl">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Don't use 
  cloth or rage releasing fibers for cleaning the bearings and sliding surfaces, 
  during the bearing assembly observe the possibly highest cleanness  leave the 
  bearings in the original packing till using them for the assembly.</span></p></li>
<li dir="rtl">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Apply always 
  the lubricants of the same quality for the given lubricating spot ! if it is 
  necessary to apply some other lubricant quality to be settled with special 
  technical service of the lubricant supplier remove first all residues of 
  original lubricant , and wash the whole lubricating space orderly.  </span>
</p></li>
</ol>
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
   </p></font><font face="Arial"><p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><u><font size="2">MRDS   </font></u>
<font size="2">  MAINTENANCE RECORD DATA SHEET    
</font> <u><font size="2">MRDS</font></u></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><font size="2">
For </font></b></p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><span style="font-family: Arial"><font size="2">Vertical 
    Rotary 
    Regenerative Air Heater (</font></span><span style="font-size: 10.0pt; font-family: Arial">Ljungstrom), 
    BRNO </span></b><br/>
     <p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><u><font size="2">Table No. (2)</font></u></b></p></p></font><font face="Times New Roman">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="363" style="border-collapse: collapse; border: medium none" width="605">
<tr style="page-break-inside:avoid;height:20.5pt">
<td rowspan="2" style="width: 27; height: 57; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">No.</font></p></td>
<td rowspan="2" style="width: 182; height: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Item</font></p></td>
<td rowspan="2" style="width: 68; height: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">جلسة</font></p>
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Value</font></p></td>
<td rowspan="2" style="width: 40; height: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Unit</font></p></td>
<td colspan="2" style="width: 113; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Record value</font></p></td>
<td rowspan="2" style="width: 74; height: 57; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">ملاحظات</font></p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 53; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Before ins.</font></p></td>
<td style="width: 45; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">After Ins.</font></p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 32; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td colspan="6" style="width: 537; height: 32; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Arial"><span dir="rtl"><u>Sealing sector boards clearance </u></span>
</font></p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">1</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
  0%;direction: rtl;unicode-bidi:embed"><font face="Arial">Clearance (A)</font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">7</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">2</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
  0%;direction: rtl;unicode-bidi:embed"><font face="Arial">Clearance (B)</font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">1-2</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">3</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" style="text-align: right">
<font face="Arial">
<span style="font-size: 10.0pt; font-style: normal">Clearance (G)</span></font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">1-2</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">4</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" style="text-align: right">
<font face="Arial">
<span style="font-size: 10.0pt; font-style: normal">Clearance (F)</span></font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">12</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td colspan="6" style="width: 537; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Arial"><span dir="rtl"><u>Axial rotor sealing clearance </u></span>
</font></p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">5</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" style="text-align: right">
<font face="Arial">
<span style="font-size: 10.0pt; font-style: normal">Clearance (C)</span></font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;text-indent:3.0pt;
  direction: rtl;unicode-bidi:embed"><font face="Arial">6</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">6</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" style="text-align: right">
<font face="Arial">
<span style="font-size: 10.0pt; font-style: normal">Clearance (E)</span></font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">3</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"> </p></td>
<td colspan="6" style="width: 537; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Arial"><span dir="rtl"><u>Peripheral and sector sealing clearance </u>
</span></font></p></td>
</tr>
<tr style="page-break-inside:avoid;height:20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">7</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" style="text-align: right; margin-top:0; margin-bottom:0">
<font face="Arial">
<span style="font-size: 10.0pt; font-style: normal">Clearance (H)</span></font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">5</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">8</font></p></td>
<td style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" style="text-align: right; margin-top:0; margin-bottom:0">
<font face="Arial">
<span style="font-size: 10.0pt; font-style: normal">Clearance (J)</span></font></p></td>
<td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">2</font></p></td>
<td style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
<td style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
<td style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">Notes:</p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">
</span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">
</span><span style="font-family: Arial"> </span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p>
</font><p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<font face="Times New Roman">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="749" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-1.jpg" width="658"/></p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
</font>
<font face="Arial" size="2">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>Figure (1)</b></p>
</font>
<font face="Times New Roman">
<table align="right" border="1" bordercolor="#111111" id="AutoNumber1" style="border-collapse: collapse" width="526">
<tr>
<td align="center" width="23">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">1</span></font></p></td>
<td align="right" dir="rtl" width="193">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Upper sector board control</span></font></p></td>
<td align="center" width="34">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    7</span></font></p></td>
<td width="162">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Swinging parts balance </span>
</font></p></td>
</tr>
<tr>
<td align="center" width="23">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">2</span></font></p></td>
<td align="right" dir="rtl" width="193">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Upper sect. board med. part</span></font></p></td>
<td align="center" width="34">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    8</span></font></p></td>
<td width="162">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Sect. board screw-down </span>
</font></p></td>
</tr>
<tr>
<td align="center" width="23">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">3</span></font></p></td>
<td align="right" dir="rtl" width="193">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Upper sector board swinging part</span></font></p></td>
<td align="center" width="34">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    9</span></font></p></td>
<td width="162">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Control draw bar</span></font></p></td>
</tr>
<tr>
<td align="center" width="23">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">4</span></font></p></td>
<td align="right" dir="rtl" width="193">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Lower sector board control</span></font></p></td>
<td align="center" width="34">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    10</span></font></p></td>
<td width="162">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Draw bar nut</span></font></p></td>
</tr>
<tr>
<td align="center" width="23">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">5</span></font></p></td>
<td align="right" dir="rtl" width="193">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Lower sect. board med. part</span></font></p></td>
<td align="center" width="34">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    11</span></font></p></td>
<td width="162">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">Spring Draw bar nut</span></font></p></td>
</tr>
<tr>
<td align="center" width="23">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">6</span></font></p></td>
<td align="right" dir="rtl" width="193">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span lang="en-us">Lower sect. board swinging</span></font></p></td>
<td align="center" width="34">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    12</span></font></p></td>
<td width="162">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">Removable cover</span></font></p></td>
</tr>
</table>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="744" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-2.jpg" width="679"/></p>
<font face="Arial" size="2">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>Figure (2)</b></p>
<table align="right" border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="79%">
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">1</p></td>
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">Axial board</font><font face="Arial" size="2">Draw bar nut</font></p></td>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">7</font></p></td>
</tr></table></font>
</font>
<font face="Arial" size="2">
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Axial board draw bar</font></p></td>
</font>
<font face="Times New Roman">
<font face="Arial" size="2">
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">2</p></td>
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">Axial board hangers</font></p></td>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">8</font></p></td>
<font size="2">
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Removable cover</font></p></td>
</font>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">3</p></td>
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">Spring board control</font></p></td>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">9</font></p></td>
<font size="2">
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Sealing surfaces of axial board</font></p></td>
</font>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">4</p></td>
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">Axial sealing socket</font></p></td>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">10</font></p></td>
<font size="2">
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Locking plate</font></p></td>
</font>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">5</p></td>
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">Spring</font></p></td>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">11</font></p></td>
<font size="2">
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Connecting material</font></p></td>
</font>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<font face="Arial" size="2">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">6</p></font></td>
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Draw bar nut</font></p></td>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">12</font></p></td>
<font size="2">
<td align="right" dir="rtl" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Door of axial aealing </font> </p></td>
</font>
</tr>
</font>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="744" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-3.jpg" width="679"/></p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<font face="Arial" size="2">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>Figure (3)</b></p>
<table align="right" border="1" bordercolor="#111111" id="AutoNumber3" style="border-collapse: collapse" width="73%">
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">1</p></td>
<td align="right" dir="rtl" height="19" width="41%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Rotor</font></p></td>
<td align="center" dir="rtl" width="9%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">7</font></p></td>
<td align="right" dir="rtl" height="19" width="46%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Lower 
    / upper / sector board</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">2</p></td>
<td align="right" dir="rtl" height="19" width="41%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Sheets of perph. sealing</font></p></td>
<td align="center" dir="rtl" width="9%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">8</font></p></td>
<td align="right" dir="rtl" height="18" width="46%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    أسطح الختم</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">3</p></td>
<td align="right" dir="rtl" height="18" width="41%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Heater housing</font></p></td>
<td align="center" dir="rtl" width="9%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">9</font></p></td>
<td align="right" dir="rtl" height="19" width="46%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Serew-down 
    of sealing sheets </font> </p></td>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">4</p></td>
<td align="right" dir="rtl" height="19" width="41%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Angle 
    of periph. sheets</font></p></td>
<td align="center" dir="rtl" width="9%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">10</font></p></td>
<td align="right" dir="rtl" height="19" width="46%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Angle 
    of sealing sheets</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">5</p></td>
<td align="right" dir="rtl" height="19" width="41%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Screw-down of seal. sheets</font></p></td>
<td align="center" dir="rtl" width="9%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">11</font></p></td>
<td align="right" dir="rtl" height="19" width="46%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Lower 
    / upper / cover </font> </p></td>
</tr>
<tr>
<td align="center" dir="rtl" width="8%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">6</p></td>
<td align="center" dir="rtl" height="19" width="41%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Connecting material</font></p></td>
<td align="center" dir="rtl" width="9%"> </td>
<td align="right" dir="rtl" width="40%"> </td>
</tr>
</table>
</font>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
</font>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span dir="rtl">
<font face="Times New Roman">
<img align="right" border="0" height="842" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-4.jpg" width="585"/></font></span></p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<font face="Times New Roman">
<font face="Arial" size="2">
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>Figure (4)</b></p>
<table align="right" border="1" bordercolor="#111111" id="AutoNumber4" style="border-collapse: collapse" width="465">
<tr>
<td align="center" dir="rtl" width="32">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">1</font></p></td>
<td align="right" dir="rtl" width="183"><font size="2">Steam revolving joint</font></td>
<td align="center" dir="rtl" width="36">
<font face="Arial" size="2">6</font></td>
<td align="right" dir="rtl" width="40%"><font size="2">Terminal switch</font></td>
</tr>
<tr>
<td align="center" dir="rtl" width="32">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">2</font></p></td>
<td align="right" dir="rtl" width="183"><font size="2">Water revolving joint</font></td>
<td align="center" dir="rtl" width="36">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">7</font></p></td>
<td align="right" dir="rtl" width="40%"><font size="2">Blower drive</font></td>
</tr>
<tr>
<td align="center" dir="rtl" width="32">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">3</font></p></td>
<td align="right" dir="rtl" width="183"><font size="2">Distributing body</font></td>
<td align="center" dir="rtl" width="36">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">8</font></p></td>
<td align="right" dir="rtl" width="40%"><font size="2">box</font></td>
</tr>
<tr>
<td align="center" dir="rtl" width="32">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">4</font></p></td>
<td align="right" dir="rtl" width="183"><font size="2">Blower body</font></td>
<td align="center" dir="rtl" width="36">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">9</font></p></td>
<td align="right" dir="rtl" width="40%"><font size="2">Steam blowing arm</font></td>
</tr>
<tr>
<td align="center" dir="rtl" width="32">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">5</font></p></td>
<td align="right" dir="rtl" width="183"><font size="2">Blower bracket</font></td>
<td align="center" dir="rtl" width="36">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font size="2">10</font></p></td>
<td align="right" dir="rtl" width="40%"><font size="2">Water blowing arm
    </font> </td>
</tr>
</table>
</font>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
</font>
</body>
</html>