<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-005-r0                                                   
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="563">
<tbody>
<tr><b>
<td dir="rtl" height="1" rowspan="6" valign="top" width="55"><b>
<img border="0" height="198" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="468">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="275">
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Regenerative Air 
      Heater<br/>
</font><span style="font-size: 10.0pt; font-family: Arial"> Ljungstrom</span></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="2">ABB - USA</font></b></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="175"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   AH-005-r0</span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="175"><font face="Arial" size="1">صدرت إلى:     </font>
<font face="Arial" size="2"><b>أيون موسى PS</b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="188"><font face="Arial" size="1">حالة:</font>        <b> </b><font color="#000000"><b><font face="Arial" size="2">موافقة</font></b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="275"><font face="Arial" size="1"><b>إجراء:<br/></b></font><b>
<font face="Arial" size="2">Major Maintenance Procedure</font></b> <b><font face="Arial" size="2">
    (P1-Y5)</font></b></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="198">
<p style="margin-top: 0"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> Date:       30 Aug 2004</b></font></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="198">
<p style="margin-top: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها:</b></font><b><font face="Arial" size="1">   Aug 2009</font></b></p></td></b></tr></tbody></table>
<p dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="MARGIN-TOP: -8; MARGIN-BOTTOM: 8px">This 
  document out lines the major maintenance procedure P1, which must performed 
  every five years as indicated by Y5 in the title block.</p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px">
  Regenerative Air Heater used for saving heat from flue gasses and use this 
  heat for heating combustion air to increase boiler efficiency</p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px">
<span dir="rtl">The 
  first draft initiated by eng. Abdalla Mohamed Abdalla,  <span style="color:#333333">
  reviewed by<i> </i>director eng. Gamal Mahmoud Ahmed Arafa, </span>revised by EDEPC quality control eng. Samir Abd el-Gelil, 
  accepted by general director eng. Mohamed Abd El-Salam Mahmoud, approved by eng: Michael Goerge: 
  head sector of Ayoun Moussa steam power station 2x320 MW, and certified by 
  eng Aly Mostafa Al Lethy; EDEPCo. Inspection and quality control Head Sector.</span></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0">
<span dir="rtl"><font face="Arial" style="FONT-WEIGHT: 700">التقنية 
  المواصفات</font></span></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="474" id="AutoNumber1" style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" width="90%">
<tr>
<td align="right" height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
<font face="Arial" size="2">Item</font></p></td>
<td align="right" height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
<font face="Arial" size="2">Regenerative air heaters</font></p></td>
</tr>
<tr>
<td align="right" height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
<font face="Arial" size="2">No. of regenerative air heater</font></p></td>
<td align="right" height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
<font face="Arial" size="2">2 for each unit</font></p></td>
</tr>
<tr>
<td align="right" height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
<font face="Arial" size="2">Regenerative air heater type</font></p></td>
<td align="right" height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
<font face="Arial" size="2">Ljungstrom</font></p></td>
</tr>
<tr>
<td align="right" height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Arial" size="2">Speed</font></p></td>
<td align="right" height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Arial" size="2">1 RPM</font></p></td>
</tr>
<tr>
<td align="right" height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Arial" size="2">Bearing type</font></p></td>
<td align="right" height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Arial" size="2">Support &amp; Guide</font></p></td>
</tr>
<tr>
<td align="right" height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
<font face="Arial" size="2">Manufacture</font></p></td>
<td align="right" height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
<font face="Arial" size="2">ABB - USA</font></p></td>
</tr>
<tr>
<td align="right" height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Hot end layer</font></td>
<td align="right" height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">42 inch</font></td>
</tr>
<tr>
<td align="right" height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Hot intermediate layer</font></td>
<td align="right" height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">24 inch</font></td>
</tr>
<tr>
<td align="right" height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Cold end layer</font></td>
<td align="right" height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">12 inch</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial"><b>Rotor Seal</b></font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
       </td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">1. Radial seals</font></td>
<td height="74" rowspan="4" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Hot and cold leaf type </font> </td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">2. Rotor post seals</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">3. Axial seals</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">4. By pass seals </font> </td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<b>
<font face="Arial">Rotor Drive</font></b></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
       </td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">1. Motor - TEFC</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Reliance 20 HP</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">2. Frame</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">256 - T</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">3. Speed reducer</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Philadelphia 7AP</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">4. Ratio</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">129.5/1</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">5. Coupling</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Falk</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">6. Coupling fluid</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Falk # 320HFN 10</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">7. Overrunning clutch</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Built in</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">8. Lubricator &amp; filter</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Norgren</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">9. Aux. drive</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Lngersoll-rand </font> </td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">10. Solenoid valve</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Asco</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<b>
<font face="Arial">Aux. Drive</font></b></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2"> </font></td>
</tr>
<tr>
<td height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">1. Aux. drive</font></td>
<td height="18" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">10 HP</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">2. Reducer</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Falk</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">3. Coupling</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Falk</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">4. Speed</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">1 Rpm</font></td>
</tr>
<tr>
<td height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial"><b>Rotor Support Bearing </b></font></td>
<td height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
       </td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">1. Thrust bearing</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Waukesha</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">2. Radial bearing </font> </td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">23230</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Rotor guide bearing</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">SKF - 23060</font></td>
</tr>
<tr>
<td align="middle" height="28" rowspan="2" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p align="right">
<font face="Arial" size="2">Lubrication</font></p></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">1. Mobil extra heavy ISO VG 150 (for support &amp; guide bearing)</font></td>
</tr>
<tr>
<td height="9" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">2. Super cylinder (for rotor drive) </font> </td>
</tr>
<tr>
<td align="middle" height="55" rowspan="3" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<p align="right">
<font face="Arial" size="2">Oil capacity</font></p></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">1. Guide bearing (22.7 lit)</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">2. Support bearing (60.6 lit) </font> </td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">3. Rotor drive (99.4 lit)</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Integral Oil Circulating System</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2"> </font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Motor (TEFC)</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Reliance  HP</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Pump</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Roper</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Filter</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">P.T.I technologies</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Exchanger</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Ross cooler</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Thermostat</font></td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Fenwall</font></td>
</tr>
<tr>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%">
<font face="Arial" size="2">Retractable soot blower </font> </td>
<td height="17" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%">
<font face="Arial" size="2">Diamond - USA</font></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman"><span dir="rtl" style="LINE-HEIGHT: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span></font> </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area is requires, </font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ</font>
</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">Isolate the circuit breaker for the motor of 
  regenerative air heater </font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">Isolate the electrical cable feeding of the motor 
  regenerative air heater</font> </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">The regenerative air heater must be isolated 
  mechanically  by closing suction and delivery valves</font> </p></li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman"><span dir="rtl" style="LINE-HEIGHT: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></ul></font><font face="Times New Roman">
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
  Cleaning fluid, Manual puller, Torque wrench </p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
  Suitable lifting device, Feeler gauge </p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
  Hammer, Dial indicator.</p></li>
</font><b><font face="Arial" size="5">
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Work to be Carried 
Out</p>
</font></b><font face="Arial">
<p class="FR1" style="LINE-HEIGHT: 108%">
<span style="font-size: 14pt; color: #333333">Disassembly</span><span style="FONT-SIZE: 14pt; COLOR: #333333; LINE-HEIGHT: 108%"> of Heat 
Transfer Surface in Semi-Modular Air Preheaters</span></p>
</font><font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove rotor housing basket installation/removal door.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate the rotor to line up the basket opening in the rotor with the basket 
  installation/removal opening in the housing panel. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Unbolt reversible pulley and install on the top side of the movable platform.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Cut loose w<span style="COLOR: #007f00">e</span>lds between the rotor 
  structure (diaphragms and rotor shell) and the axial seal bars and the 
  adjustable circumferential basket seal angles.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Hook the <span style="COLOR: #007f00">"</span>Tugger" cable to the cold side 
  basket cover frame and pull baskets out of rotor .  Repeat this step until all 
  baskets have been removed from the layer.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Adjust basket platform to level of next layer and repeat steps 4 and 5.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Repeat steps 4 through 6 until all heat transfer surface is removed from the 
  semi-modular rotor compartment. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate the rotor to the full sector closest to opposite of the last unloaded 
  sector and repeat steps 4 through 7. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Repeat steps 4 through 8 until all heat transfer surface has been removed from 
  the semi-modular rotor. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Unthread the <span style="COLOR: #007f00">'</span>Tugger" cable through the 
  pulleys. Unbolt the reversible pulley and install on the bottom side of the 
  movable platform. Thread the <span style="COLOR: #007f00">"</span>Tugger" 
  cable through pulley's.</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-FAMILY: Arial"><font size="4">Rotor Seal Assembly, Replacement 
and Setting </font><font size="2">   Fig 1, 2</font></span> </p>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-FAMILY: Arial"><font size="4">Radial Seals</font></span> </p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: -8px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove present radial seals and holding strips. It may be necessary to burn or 
  twist bolts off to remove seals ... etc </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  When installing the new seals start at the outboard end by inserting bolts 
  along with washers in outboard and inboard bolt holes of outboard seal. The 
  bolts are to be inserted in the trailing edge of the diaphragms </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Install radial seal section and secure with nuts and washers. Do not tighten 
  but what seal may be moved in or out as required for final setting </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Install remaining bolts and washers in this section </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Repeat this procedure for the inboard radial seal leaf section to clear the 
  rotor post seal.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  After new seals have been installed on all diaphragms, install seal straight 
  edge assembly by bolting to support channels which have been welded, one 
  inboard and one outboard in either the gas or air side of the hot and cold 
  connecting plates </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate the rotor such that the seals of one diaphragm are at the edge of a 
  sector plate. By use of a feeler gauge set the inner and outer seals to the 
  specified clearance and tighten the nuts </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate rotor such that seals are at edge of opposite sector plate. Check 
  clearance from sector plate inboard and outboard. If the variation in 
  clearance is not greater than
</p></li></ol></font> .020" (0.5 mm) no further adjustment 
  in seal setting is required 
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  If the variation is greater than  0.20" (0.5 mm) reset the seals to the 
  specified clearance from the sector plate having the largest clearance from 
  the diaphragm using the clearances given on seal setting chart </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate rotor such that diaphragm with the seals which have been set to the 
  sector plate is located under seal straight edge. Adjust straight edge so that 
  it just contacts seal and secure </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate rotor such that seals of each diaphragm are located under straight 
  edge. Adjust seal leaves so that they just contact the straight edge and 
  secure </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  After all redial seals have been set to straight edge and secured, remove 
  straight edge and store for future use </p></li>
<font face="Arial" size="4">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
Axial</p></font><font face="Times New Roman"><span style="FONT-FAMILY: Arial"><font size="4"> 
Seals</font></span>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  For access to the axial seals, remove the covers from seal access openings 
  which are located each side of the main pedestals </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove present axial seal leaves and holding strips by removing nuts which 
  secure these components </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Install axial seal straight edge which is bolted to channels which have been 
  welded to the inside of the rotor housing adjacent to the axial seal plate at 
  both hot and cold end </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Set straight edge such that it is 3/16" (5mm) from point of maximum horizontal 
  A run out of pin rack rail and rotor sealing angle. These points may be 
  determined and marked by rotating the rotor by a stationary pointer </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Install holding strips and seal leaves and secure with nuts and washers. Do 
  not tighten but what seal leaves may be moved in or out as required for final 
  adjustment </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate rotor such that axial seal is located under straight edge. Adjust seal 
  leaves so that they just contact straight edge and secure </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Install holding strips and axial seal leaves on remaining diaphragms, setting 
  the seals to the straight edge </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Proceed to check and reset axial seal plates, if necessary, by rotating rotor 
  until the axial seals of one diaphragm are at edge of axial seal plate. Refer 
  to the seal setting chart by use of feeler gauge check the clearance from the 
  axial seal to the axial seal plate at both hot and cold end. If it does not 
  vary more than </p></li></ol></font> .020" ( 0.5 mm) no adjustment of the axial seal 
  plates is required 
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  If the variation is greater than the  .020" ( 0.5 mm) move axial seal plate 
  in or out by use of the adjusters which are located exterior of the air 
  preheater in the main pedestal to obtain the specified clearance </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate rotor such that axial seal is at exit edge of axial seal plate and 
  check clearance. If the variation from specified setting is greater than  
  .020" ( 0.5 mm) adjust axial seal plate to obtain required clearance at hot 
  and cold ends </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Rotate rotor such that axial seal is at opposite axial seal plate. Follow 
  above procedure in checking the clearances and adjustment of axial seal plate, 
  if required </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Replace axial seal access covers <font face="Times New Roman"></font></p></li>
<font face="Arial" size="4">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
تجاوز</p></font><font face="Times New Roman"><span style="FONT-FAMILY: Arial"><font size="4"> 
Seals</font></span>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  The bypass seals are bolted to the by-pass seal angle which is attached to the 
  connecting plate flange. These seals run from sector plate to sector plate on 
  both the gas and air side at the hot and cold ends. Access to these seals is 
  from the inside of the air preheater. To replace these seals remove the 
  present seals and holding strips. Retain the holding strips for use with the 
  new seals. It may be necessary to burn or twist bolts off to remove seals.
  </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  When installing the new seals make sure you have the proper width seals. When 
  installing the new seals make sure that the outer leaves stagger the inner 
  leaves such that the bend slots are not exposed. It will be necessary to trim 
  the seal leaves to fit against the axial seal plates and sector plates. It may 
  also be necessary to trim one or more </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Of the outer seal leaves to maintain bolt hole alignment. When installing the 
  new seals it is important that they be correctly positioned on the pin rack 
  and rotor sealing angle to avoid run off during operation. At the cold end, 
  the top of the seal leaves should be 1/2"-1"(13-19mm) from the bottom of the 
  pin rack rail. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Refer to the seal setting chart in this section of the O &amp; M manual for the 
  specified clearance between the bypass seals and sealing surfaces at both the 
  hot and cold end. <br/>
  The seal leaves may have to be sprung in or out, to obtain this clearance.</p></li>
</ol>
</font><font face="Arial" size="4">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
Rotor Post</p></font><font face="Times New Roman"><span style="FONT-FAMILY: Arial"><font size="4"> 
Seals</font></span>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  It is seldom necessary to replace the rotor post seals. However, if the 
  occasion should arise, remove the present seals which are seal welded to the 
  diaphragms and lugs and grind off the welds  </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  When installing the new seals make sure 4543 you have the correct width seal. 
  The seal for the cold end is wider than the hot end seal. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  The seals for each respective end are furnished in four 90 degree sections and 
  are notched to fit over the inboard end of the diaphragms </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  When installing the rotor post seals make sure you have 1/4" (6mm) clearance 
  between the seal and the horizontal sealing surface. You should also have 
  1/16" (2mm) clearance between the seal and the vertical sealing surface. The 
  seal sections are to be welded at the joints and seal welded to the lugs and 
  diaphragms only. </p></li>
</ol>
</font>
<p class="MsoNormal" style="direction: rtl; LINE-HEIGHT: 108%; unicode-bidi: embed; text-align: right">
<span style="FONT-FAMILY: Arial"><font size="4">Replacement of Rotor Support 
Bearing</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Drain oil from bearing housing.</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Remove bearing housing cover. (Splits to be match 
  marked.)</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Disconnect and remove thermocouple and 
  thermostat</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Remove oil lines from bearing housing</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Remove bearing housing; hold down bolts</font>
</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Raise bearing housing by use of jacking bolts 
  until load is removed from mounting pads and shims. Keep each set of pads and 
  shims together and note location from which they were removed for reinstallation</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Lower bearing housing using jacking bolts until 
  it contacts the support plate in center section.</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Install safety <span style="COLOR: #007f00">eye 
  bolt</span> (swivel type) to bearing housing </font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Slide bearing housing from underneath rotor post 
  until it is in an accessible location for removal and rep<span style="COLOR: #007f00">l</span>acement</font>
</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Remove bolts and retainer plate from stub shaft</font>
</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Remove bearing from stub shaft and runner bore. A 
  puller may be used if necessary. Use extreme care so that surface of runner 
  will not be scratched or gouged</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Clean bearing surface at end of stub shaft and 
  bore of runner</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Apply a coat of light oil to inner and outer race 
  of new bearing and install on end of stub shaft and in runner bore. Jacking 
  bolts may be used between <span style="COLOR: #007f00">O.D.</span> runner and
  <span style="COLOR: #007f00">I.D.</span> bearing housing to center runner so 
  that radial bearing will slide easily into place.</font><span style="FONT-FAMILY: Times New Roman"> 
  Install reta</span><font face="Times New Roman"><span style="COLOR: #007f00">i</span>ner 
  plate and tighten bolts evenly and <span style="COLOR: #007f00">incrementally</span> 
  to 150 <span style="COLOR: #007f00">ft/lbs. </span>(204
  <span style="COLOR: #007f00">nm)</span> torque</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Position bearing housing under rotor post</font>
</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Raise bearing housing evenly us<span style="COLOR: #007f00">i</span>ng 
  jacking bolts until runner and flange of rotor post are seated. Check with 
  feeler gauge</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Reinstall mounting pads and shims in same 
  location as they were prior to removal</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Install bearing housing hold down bolts. Do not 
  tighten</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Lower jacking bolts until bearing housing rests 
  on mounting pads</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Using a precision level on top of bearing 
  housing, check level of housing "Reshim" if necessary</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Tighten bearing housing hold down bolts to 660<span style="COLOR: #007f00">-</span>690 
  ft./lbs<span style="COLOR: #0000ff">.</span> (895<span style="COLOR: #007f00">-</span>935 
  nm) torque</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Remove blocks and lower rotor using jacks until 
  runner and rotor post flange are fully seated</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Remove jacks and reinstall static spool segments 
  removed for access to jack rotor</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Install oil suction line, oil inlet linen and 
  dipstick</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Install thermocouple and thermostat</font> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Fill bearing housing to proper level with new oil</font>
</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Install bearing housing cover using a sealant 
  between splits and also at area where cover bolts to <font color="#0000ff">
  trunnion</font> flange</font> </p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-FAMILY: Arial"><font size="4">Replacement of Rotor Guide 
Bearing</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Block guide trunnion to prevent movement </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Drain oil from bearing housing </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  disconnect water piping to heat exchanger </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove bolts which secure bearing housing cover to bearing housing </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Using a sling and eye bolts provided for this purpose, remove bearing housing 
  cover along with the oil circulating system with internal discharge and 
  suction lines attached </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove radial bearing ring </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8" (9.5 mm).
  </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove the pipe plug from the center of the trunnion 
  and connect a hydraulic pressure.   ram having 5,000-10,000 psi (170 K/m<sup>2</sup> 
  - 340 K/m<sup>2</sup>) capacity. Using 
  hydraulic pressure, break the adapter sleeve loose.   After breaking the 
  adapter sleeve loose remove the locking cap bolts and locking cap </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Using a sling along with eye bolts in the adapter sleeve remove the adapter 
  sleeve and bearing </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Remove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16" (4.8 mm). 
  Hydraulic pressure may now be employed to break bearing loose from sleeve by 
  connecting pressure hose to tapped hole in end of adapter sleeve </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Once bearing has broken loose remove locknut and bearing from adapter sleeve
  </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Force new bearing on adapter sleeve using the locknut and simultaneously </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Position guide bearing assembly unit over trunnion 
  using sling and eye bolts in adapter sleeve </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Lower unit down on trunnion. Install locking cap 
  at top of trunnion. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Reinstall radial bearing ring </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Install housing cover and circulating system making sure that packing under 
  cover is in proper position </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Fill housing to proper level with recommended lubricant </p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p align="right"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>اختبار 
التاريخ:                            
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<font face="Times New Roman">
<p align="right"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber6" style="border-collapse: collapse; border-width: 0" width="87%">
<tr>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="100%">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="746" src="graphics/AH-005-05.jpg" width="575"/></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
    الشكل 1</font></p></td>
</tr>
</table>
<p align="right"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber2" style="border-collapse: collapse; border-width: 0" width="72%">
<tr>
<font face="Arial">
<td style="border-style: none; border-width: medium" width="100%">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img align="right" border="0" height="643" src="graphics/AH-004-01.jpg" width="506"/></p></td>
</font></tr>
</table>
<p align="right"> </p>
<p align="right"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber5" style="border-collapse: collapse; border-width: 0" width="76%">
<tr>
<td align="center" style="border-style: none; border-width: medium" width="100%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<img border="0" height="551" src="graphics/AH-005-01.jpg" width="518"/></font></p></td>
</tr>
<tr>
<td align="center" style="border-style: none; border-width: medium" width="100%">
</td></tr></table></font>
<font face="Arial">
<p align="right" style="margin-top: 8; margin-bottom: 0"><b><font size="5">        
    Support Bearing</font></b></p>
<p align="right" style="margin-top: 8; margin-bottom: 0"><b>             
    <span style="font-size: 11pt">REFER TO ENGINEERING DRAWING FOR DETAILED 
    DESCRIPTION</span></b></p>
<p align="right" style="margin-top: 8; margin-bottom: 0"><b>             
    </b><font size="4">Air Preheater</font><b>                                                                                   
    <font size="2"> OM-2224</font></b></p></font>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="489" id="AutoNumber4" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-top-width: 0" width="85%">
<tr>
<td align="center" colspan="2" height="419" style="border-style: none; border-width: medium" width="100%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<img border="0" height="421" src="graphics/AH-005-02.jpg" width="605"/></font></p></td>
</tr>
<tr>
<td align="center" height="59" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td align="center" height="59" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" valign="top" width="50%">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Verdana" size="4">
    Jack selection data and
</font>
</p>
<font face="Verdana" size="4">
<p align="right" style="margin-top: 0; margin-bottom: 0">R</p></font><font face="Verdana"><font size="4">ecommended 
    Jacking Procedure</font>
</font>
</td>
</tr>
<tr>
<td align="justify" height="5" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" valign="top" width="50%">
<p align="right" style="margin-right: 9; margin-top: 0; margin-bottom: 0"><u>
<b>R</b></u><font face="Times New Roman"><b><font face="Arial"><u>recommended 
    Jacking Procedure</u> </font></b>
</font>
</p>
<ol>
<li dir="rtl">
<p dir="rtl" style="margin-right: 9; margin-top: 0; margin-bottom: 4"><b>
<font face="Arial" size="2">
    Unbolt and remove section from trunnion spool for access to end of rotor 
    post</font></b></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-right: 9; margin-top: 0; margin-bottom: 4"><b>
<font face="Arial" size="2">
    Position jacks or rams on jack supports so that when elevated they will 
    contact the rotor post headers</font></b></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-right: 9; margin-top: 0; margin-bottom: 4"><b>
<font face="Arial" size="2">
    Raise jacks or rams until they contact the rotor post headers
</font>
</b></p></li>
</ol>
</td>
<font face="Arial" size="2">
<td align="justify" height="5" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" valign="top" width="50%">
<p align="right" style="margin-right: 9; margin-top: 0; margin-bottom: 0"><b> </b></p>
</td></font>
<font face="Times New Roman">
<ol start="4">
<li dir="rtl">
<p dir="rtl" style="margin-right: 9; margin-top: 0; margin-bottom: 4"><b>
<font face="Arial" size="2">
    Determine dimension between rotor post header and jack support. Obtain 
    (four) 4* (102mm) diameter or rectangular bars of this dimension and install 
    adjacent to jacks to block the rotor. <br/>
      Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with 
    removal of blocks after support bearing has been inspected or replaced.</font></b></p></li>
</ol></font>
<font face="Arial" size="2">
<li dir="rtl">
<p dir="rtl" style="margin-right: 9; margin-top: 0; margin-bottom: 4"><b>Proceed with inspection or replacement of support bearing following 
    procedure noted on
    OM-2258/1 or OM-2258/1/sm. </b></p></li>
</font></tr>
</table>
<font face="Times New Roman">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">    </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">    </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">    </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
</font>
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="607" src="graphics/AH-005-06.jpg" width="574"/></p>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4"><b>GUIDE BEARING</b> - </font><b><font face="Arial">
Semi Modular (VI)</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">
Refer to Engineering Drawing for Detailed Description</font></b></p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">Figure 5</font></b></p>
</body></html>