<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-007-r0                                                
approved </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="571">
<tbody>
<tr><b>
<td dir="rtl" height="1" rowspan="6" valign="top" width="56"><b>
<img border="0" height="204" src="../../../mpisweb/images/mpis-1.gif" width="54"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="475">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="284">
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Vertical Rotary</span><font face="Arial" size="2"> Regenerative Air 
      Heater<br/>
</font>
<span style="font-size: 10.0pt; font-family: Arial"> ليونجستروم</span></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      مسخن الهواء C-E</span><font face="Arial" size="2"> الشركة  الولايات المتحدة الأمريكية</font></b></p>
</td>
<td align="right" dir="rtl" height="33" valign="top" width="173"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  AH-007-r0</span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="173"><font face="Arial" size="1">صدرت إلى:     </font>
<b><font face="Arial" size="2">ابو سلطان</font></b><font face="Arial" size="2"><b> ملاحظة:</b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="186"><font face="Arial" size="1">حالة:</font>       <font color="#000000"><b><font face="Arial" size="2"> </font></b></font>
<b><font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="284"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">Minor Maintenance Procedure</font></b> <b><font face="Arial" size="2">
    (P1-Y1)</font></b></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="185"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> Date:   13 Sep 2004</b></font></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="185"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> Sep 2009</font></b></td></b></tr></tbody></table>
<p dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">This document l<span style="layout-grid-mode: line">موجود
</span>the minor maintenance procedure P1, which must performed on an annually 
bases as 
indicated by Y1 in the title block.</font></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span style="layout-grid-mode: line">The Ljungstrom 
air heater absorbs waste heat from flue gas, then transfers this heat to 
incoming cold air to increase the temperature of the incoming combustion or 
air process.</span></font></p>
<font face="Times New Roman">
<p align="justify" class="MsoBodyText3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;
font-weight:normal">The first draft is initiated by </span>
<span style="font-size: 12.0pt; font-weight: normal">eng.</span><span style="font-size:12.0pt;font-weight:normal"> 
Emad El din Ali Elbana, reviewed by eng. Sadek Massoad, revised by </span>
<span style="font-size: 12.0pt; font-weight: normal">EDEPC </span>
<span style="font-size:12.0pt;font-weight:normal">inspection &amp; quality control 
at  eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>Abu Soltan Power Station, and certified by eng. Aly Mostafa Al 
Lethy EDEPC inspection &amp; quality control head sector.</p>
</font>
<h5 style="line-height: normal">
<span style="font-family: Arial"><font size="2">Technical Specification of 
the Vertical Rotary Regenerative Air Heater Ljungstrom</font></span></h5>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="136" id="AutoNumber1" style="border-width:0; border-collapse: collapse" width="90%">
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">يكتب</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">23<span dir="RTL" lang="AR-SA">َ</span>  - VIR - 72<span dir="RTL" lang="AR-SA">ً</span>    Case<!--[if gte mso 9]> 
    III<xml>
    <o:OLEObject Type="Embed" ProgID="PBrush" ShapeID="_x0000_i1025" DrawAspect="Content" ObjectID="_1155732068">
    </o:OLEObject>
    </xml><![endif]-->   Model 4APCU4  AS</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Serial No.</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">7178 </span>
<sub>  </sub><span style="layout-grid-mode: line">7179</span></font></p></td>
</tr>
<tr>
<td height="22" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">No</span><sub>.
    </sub><span style="layout-grid-mode: line">ل</span><sub> </sub>
<span style="layout-grid-mode: line"> regenerative air heater for every unit</span></font></p></td>
<td height="22" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></p></td>
</tr>
<tr>
<td height="17" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Bearing Type 
    (Guide Bearing): </span></font></p></td>
<td height="17" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Radial 
    Bearing SKF # 23034KMC / C3 / W33</span></font></p></td>
</tr>
<tr>
<td height="11" style="border-style: none; border-width: medium" width="49%">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 8; margin-top: 4; margin-bottom: 0">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">تحمل دعم الدوار: </span></font></p></td>
<td height="11" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2">T<span style="layout-grid-mode: line">hrust 
    Bearing SKF # 29476 spherical Roller Thrust</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Quantity of 
    lubrication for support Bearing Housing</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">12 Gallon.</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Quantity of 
    lubrication for Guide Bearing  Housing</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">3 Gallon  
    (3/4 Gallon ) </span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Type of gear 
    box of heater drive</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 4APC   
    D.S.     Ratio</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Type of 
    electric Motor of gear box:</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">GE     7.5   
    HP</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="font-weight: normal">Electric Motor 
    Speed</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="font-weight: normal">1800 rpm</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Quantity of 
    lubrication for gear box</span><sub></sub><span style="layout-grid-mode: line">s 
    heater drive</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">3.5 Gallon</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Blower drive 
    gear box Type</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Abort  225 DW    
    Ratio  7500 : 1</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Coupling of 
    drive rotor</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Falk T  10 - 
    Size 30T</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Heating 
    Elements</span></font></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Hot 
    end                    </span>36<span dir="RTL" lang="AR-SA">"</span> depth<span style="layout-grid-mode: line"> 
    </span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><font face="Arial" size="2">Hot Intermediate       12<span dir="RTL" lang="AR-SA">"</span> 
    depth</font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8">Cold Intermediate     12<span dir="RTL" lang="AR-SA">"</span> 
    depth </p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8">نهاية باردة                  12<span dir="RTL" lang="AR-SA">"</span> 
    depth</p></td>
</tr>
</table>
</blockquote>
<p style="margin-top: -12; margin-bottom: -9"><b><font face="Arial" size="5">احتياطات السلامة</font></b></p>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -5; margin-bottom: 0">
<span dir="rtl">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:0; margin-top:0">
Safety fence  with
caution marks surrounding the work area is required.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:0; margin-top:0">Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>
</li>
</font>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">يجب عزل سخان الهواء المتجدد 
  ميكانيكيا وكهربائيا</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line">Be sure the cooling water of the upper 
  bearing is closed.</span></p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<ul>
<font face="Times New Roman">
</font></ul>
<ul>
<font face="Arial">
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman"><span dir="rtl" style="LINE-HEIGHT: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></font><font face="Times New Roman">
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
  Cleaning fluid, Feeler, gauge, Hammer</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
  Suitable lifting device, Manual puller, Torque wrench </p></li>
</font>
</ul>
<b>
<font face="Arial" size="5">
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</font>
</b>
<font face="Times New Roman">
<h4 style="line-height: 150%"> </h4>
<h4 style="line-height: 150%">
<font size="4">
<span style="font-family: Arial; font-weight: 400">Before 
Isolating the Air Heater Mechanically and Electrically </span></font></h4>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Check any abnormal 
      noise or vibration.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Check any air or flue 
      gases  leakage from manholes.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">يفحص </font><font size="3">the oil 
      level of upper guide bearing.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">يفحص </font><font size="3">the oil 
      level of Lower support bearing.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">يفحص </font><font size="3">the oil 
      level of drive unit.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">يفحص </font><font size="3">the 
      temperature of the upper and lower bearing should be </font></span><span style="font-weight: normal">≤ 50
<sup>o</sup>C</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">يفحص </font><font size="3">the oil 
      level of drive unit for blowing equipment.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">يفحص </font><font size="3">
      auxiliary drive in service for a few minutes.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Check pressure after 
      and before blowing orifice plate.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek leakage steam 
      from the steam admission valves and   blowing equipment.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek any  leakage oil 
      from drive unit of air heater.</font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek any leakage oil 
      from upper and lower bearing</font></span></p></li>
</ol>
<h4 align="right" dir="rtl">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
<span style="font-weight: 400">بعد</span>
</font></span><span style="font-family: Arial; font-weight: 400"><font size="4">
Isolating the Air Heater Mechanically and Electrically</font></span></h4>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Washing air preheater 
  at the hot end to cleaning it in out age of the unit until the (PH) of drain 
  water equal Washing water PH = 8  </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Vent the water cooling 
  system for Guide Bearing in the top end and clean it if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">تحقق من الختم 
  التخليص حسب الجدول رقم (1) والشكل رقم ( </span>
<span style="font-size: 11.5pt">3 </span><span style="font-size: 11.5pt; layout-grid-mode: line">
  , 4, 5)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">تغيير زيت 
  محمل الدليل العلوي، الشكل 1</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Change the oil of 
  Lower support bearing, figure 1.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Change the oil of 
  drive unit for air heater figure 9.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">تغيير زيت 
  وحدة القيادة لمعدات النفخ، الشكل 6</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Change the Lubrication 
  of coupling for main motor and coupling air motor, figure 9.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Change the Lubrication 
  of coupling for motor and reducer speed of blowing device, figure 6</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.0pt; layout-grid-mode: line">Change the Lubrication 
  of coupling for reducer speed and mechanism of blowing device, </span>
<span style="font-size: 11.5pt; layout-grid-mode: line">شكل </span>
<span style="font-size: 11.0pt; layout-grid-mode: line">6.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between air motor and reducer speed of drive unit table (2)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between main motor and reducer speed of drive unit table (2).</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between the motor and reducer speed of blowing device figure (6) 
  </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between reducer speed and mechanism of blowing device figure (6) 
  </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cleaning air filters 
  of air supply once a gear figure (10) or if it required  check the level of oil 
  fog lubricators and increase it if required for air line to air motor</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the rotor pin 
  gear and meshing between the pinion gear and rotor pin and check pinion air 
  seal, figure (8)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the nozzle and 
  cleaning it and tight jets of blowing arms, figure (6)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cheek and lubricate 
  the mechanism of blowing device, figure </span>
<span style="font-size: 10.5pt; layout-grid-mode: line">(8)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cheek and lubricate 
  reducer speed of drive unit, figure (8)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the fire exiting 
  washer pipe and prevent any leakage if found</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Repair any part if 
  need</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Operate the Washing 
  device and fire fighting system manually by air motor to tested it</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the air motor 
  drive and meantance it if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the cold end and 
  intermediate and replacement the bad condition basket figure (2).</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font color="#111111" size="4">Return Regenerative Air Heater into Service</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
<font color="#111111"><span style="FONT-FAMILY: Times New Roman">Operate the 
  regenerative air heater by coordination with the shift engineer.</span></font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font color="#111111">Ensure that the
  <span style="font-family: Times New Roman">regenerative air heater </span>is 
  OK and record the readings of clearance, temp., vibration, ... etc, and 
  compare with ref. values.</font></p></li>
</ol>
<p align="right"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>اختبار 
التاريخ:                            
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8"> </p>
<p class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line"><b>
جدول رقم 1 : </b></span>
</p></font>
<b><span style="line-height: 135%; layout-grid-mode: line"><font face="Arial"> </font></span><font face="Arial">A</font></b><font face="Times New Roman"><b><span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">ir 
Heater Seal Clearance</span></b>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="61" style="border-collapse: collapse; border: medium none" width="571">
<tr style="page-break-inside: avoid">
<td colspan="4" height="20" style="width: 273; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoHeading8" style="line-height: normal">
<span style="font-family: Arial">Radial Seal</span></p></td>
<td colspan="4" height="20" style="width: 285; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoHeading8" style="line-height: normal">
<span style="font-family: Arial">الختم المحيطي</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="10" style="width: 55; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">A</font></span></p></td>
<td height="10" style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">B</font></span></p></td>
<td height="10" style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">C</font></span></p></td>
<td height="10" style="width: 67; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoHeading9" style="line-height: normal">
<span style="font-family: Arial"><font size="2">D</font></span></p></td>
<td height="10" style="width: 68; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">E</font></span></p></td>
<td height="10" style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">F</font></span></p></td>
<td height="10" style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">G</font></span></p></td>
<td height="10" style="width: 66; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">H</font></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 34.25pt">
<td style="width: 55; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.290</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.140</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 67; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 68; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.010</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.125</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 66; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
</tr>
</table>
</div>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl"><b>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
Table No.  2 : </span></b></span>
</p></font>
<span dir="rtl"><b><font face="Arial">A<span style="line-height: 150%; layout-grid-mode: line">رباط 
حدود للاقتران</span></font></b></span><font face="Times New Roman">
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="width: 47%; border-collapse: collapse; border: medium none; margin-left: -28.9pt">
<tr>
<td style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Lube  Wt  (l b)</font></span></p></td>
<td style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">0.19</font></span></p></td>
</tr>
<tr>
<td style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Operating alignment limits (inch)</font></span></p></td>
<td style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<u>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="2">&lt; </font></span></u>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="2">0.005</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
</tr>
<tr>
<td style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Gap of coupling  (inch)</font></span></p></td>
<td style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="2">0.125</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
</tr>
<tr>
<td style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Cover Bolt Torque  (1b  in)</font></span></p></td>
<td style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">200</font></span></p></td>
</tr>
</table>
</div>
</font>
<font face="Arial" size="4">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
</font>
<font face="Times New Roman">
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<img border="0" height="498" src="graphics/AH-007-01.jpg" width="604"/></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
</p></font>
<font face="Arial" size="2">
<b><span style="line-height: 150%; layout-grid-mode: line">Figure No. 1</span></b>
</font>
<font face="Times New Roman">
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<img border="0" height="692" src="graphics/AH-007-02.jpg" width="480"/></p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
<span dir="rtl"><b><span style="line-height: 150%; layout-grid-mode: line">
Figure No. 2</span></b></span></font></p>
</font>
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<img border="0" height="583" src="graphics/AH-007-03.jpg" width="604"/></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span><font face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">الشكل رقم </span>3</b></font></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<img border="0" height="222" src="graphics/AH-007-05.JPG" width="649"/></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line">  </span><font face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">Figure 
No. </span>4</b></font></p>
<p class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="layout-grid-mode: line"> </span><img border="0" height="375" src="graphics/AH-007-06.jpg" width="435"/></p>
<p class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 150%; layout-grid-mode: line">Figure No. 5</span></b></font></p>
<p class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span><br clear="ALL"/>
<img border="0" height="548" src="graphics/AH-007-07.jpg" width="553"/></p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span dir="rtl">
<font face="Arial" size="2">
<b><span style="line-height: 150%; layout-grid-mode: line">Figure No. 6</span></b></font></span></p>
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line"> </span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<img border="0" height="375" src="graphics/AH-007-08.jpg" width="535"/></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span><font face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">الشكل رقم</span> 
7</b></font></p>
<p class="MsoNormal" style="text-align: right; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line">  </span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<img border="0" height="354" src="graphics/AH-007-09.jpg" width="511"/></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span><font face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">الشكل رقم</span> 8</b></font></p>
<p class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span><img border="0" height="342" src="graphics/AH-007-12.jpg" width="604"/></p>
<font face="Arial">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber2" style="border-collapse: collapse" width="96%">
<tr>
<td align="center" dir="rtl" height="1" width="5%">
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">جزء</font></p>
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">لا.</font></p></td>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">
    وصف</font></p></td>
</font>
<font face="Times New Roman">
<td align="center" dir="rtl" height="1" width="4%">
<font face="Arial">
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">جزء</font></p>
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">لا.</font></p></font></td>
<td align="center" dir="rtl" height="1" width="21%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">
    وصف</font></p></td>
<td align="center" dir="rtl" height="1" width="4%">
<font face="Arial">
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">جزء</font></p>
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">لا.</font></p></font></td>
<td align="center" dir="rtl" height="1" width="20%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">
    وصف</font></p></td>
<td align="center" dir="rtl" height="1" width="4%">
<font face="Arial">
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">جزء</font></p>
<p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">لا.</font></p></font></td>
<td align="center" dir="rtl" height="1" width="24%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">
    وصف</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    1</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Housing</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    15</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    مساعد. ه.س. تحويلة رمح.</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    34</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing ND 43306t</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    43</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Oil Seal</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    2</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing Cage</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    16</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Helical Piston &amp; Shaft</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    35</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing ND 43304</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    44</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Oil Filling Plug</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    3</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Change Gear Cover</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    19</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    جير حلزوني</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    36</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing H-A 5305 TS</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    45</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Grease Fitting</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    4</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Fan</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    20</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    مكبس مشطوف ورمح</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    37</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    تحمل ND 45309 - ث</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    46</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    قوس المحرك الكهربائي</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    5</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    غطاء</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    21</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bevel Gear</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    38</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    تحمل (4APH) ND 41311</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    47</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    اقتران</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    6</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bushing</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    22</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    جير حلزوني</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1"></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
          
<font face="Arial" style="font-size: 9pt">
    (4APC) MRC 312MG</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    48</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Air Motor Bracket</font></p></td>
</font>
</tr>
</table></font>
<font face="Arial" style="font-size: 9pt">
<tr>
<td align="center" dir="rtl" height="19" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    7</font></p></td>
<td align="right" dir="rtl" height="19" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    H.S. Retainer</font></p></td>
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    23</font></p></td>
</tr></font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Helical Piston</font></p></td>
</font>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    39</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    تحمل (4APH) H-U 1311TS</font></p></td>
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    49</font></p></td>
</font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    اقتران</font></p></td>
<font face="Arial" style="font-size: 9pt">
<tr>
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    8</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    L.S. Retainer</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    24</font></p></td>
<font face="Times New Roman">
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    جير حلزوني</font></p></td>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
</p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
          
<font face="Arial" style="font-size: 9pt">
    (4APC) H-U 1312TS</font></p></td>
</font>
</font>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    50</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing Spacer</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    9</font></p></td>
</tr></font>
</font>
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Keeper Plate</font></p></td>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    25</font></p></td>
</font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Helical Piston</font></p></td>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    40</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing (4APH) ND 7216</font></p></td>
</font>
</font>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    51</font></p></td>
</font>
<font face="Times New Roman">
<font face="Arial" style="font-size: 9pt">
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Oil Trough</font></p></td>
</font>
<font face="Arial" style="font-size: 9pt">
<tr>
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    10</font></p></td>
</tr></font>
</font>
<font face="Arial" style="font-size: 9pt">
<td align="right" dir="rtl" height="1" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Thrust Plate</font></p></td>
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    27</font></p></td>
<td align="right" dir="rtl" height="1" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1"><font face="Arial" style="font-size: 9pt">
    L.S. 
    Shaft </font>
</p></td>
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
     </td>
<font face="Times New Roman">
<font face="Times New Roman" style="font-size: 9pt">
<font face="Arial" style="font-size: 9pt">
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
          
<font face="Arial" style="font-size: 9pt">
    (4APC) </font>
<font face="Arial" style="font-size: 9pt">
    ND 7216</font></p></td>
</font>
</font>
</font>
</font>
<font face="Arial" size="2" style="font-size: 9pt">
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
 </p></td>
</font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="24%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    (Used  with part No. 14)</font></p></td>
<font face="Arial" style="font-size: 9pt">
<tr>
<td align="center" dir="rtl" height="1" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    11</font></p></td>
</tr></font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Thrust Plate</font></p></td>
</font>
</font>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    28</font></p></td>
</font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Counter Shaft
</font>
</p></td>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
</td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<font face="Arial" style="font-size: 9pt">
     Bearing L.S. shaft ext. upward</font></td>
</font>
</font>
<font face="Arial" style="font-size: 9pt">
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    52</font></p></td>
</font>
</font>
<font face="Times New Roman">
<font face="Arial" style="font-size: 9pt">
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">
     Collar</font></p></td>
</font>
</font>
<font face="Arial" style="font-size: 9pt">
<tr>
<td align="center" dir="rtl" height="19" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    12</font></p></td>
<td align="right" dir="rtl" height="19" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing Clamp</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    29</font></p></td>
</tr></font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Counter Shaft
</font>
</p></td>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
</td>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
<font face="Arial" style="font-size: 9pt">
          4APH, 4APC ND 7218</font></td>
</font>
</font>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    53</font></p></td>
</font>
<font face="Times New Roman">
<font face="Arial" style="font-size: 9pt">
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">
     Umbrella</font></p></td>
</font>
<font face="Arial" style="font-size: 9pt">
<tr>
<td align="center" dir="rtl" height="19" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    14</font></p></td>
</tr></font>
</font>
<font face="Arial" style="font-size: 9pt">
<td align="right" dir="rtl" height="19" valign="middle" width="18%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Over Running 
    Clutch</font></p></td>
<font face="Arial">
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    30</font></p></td>
</font>
</font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing MRC 206-SZGG</font></p></td>
</font>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    41</font></p></td>
</font>
<font face="Times New Roman" style="font-size: 9pt">
<td align="right" dir="rtl" height="19" valign="middle" width="20%">
<font face="Arial" style="font-size: 9pt">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
    Bearing H-A 1220 TS</p></font></td>
</font>
<font face="Arial" size="2">
<font face="Arial" style="font-size: 9pt">
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    54</font></p></td>
</font>
</font>
<td align="right" dir="rtl" height="19" valign="middle" width="24%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
     </font><font face="Arial" style="font-size: 9pt">End Cover</font></p></td>
</font>
<font face="Times New Roman">
<tr>
<td align="center" dir="rtl" height="19" valign="middle" width="5%">
<p style="margin-top: 1; margin-bottom: 1"> </p></td>
<td align="right" dir="rtl" height="19" valign="middle" width="18%">
<p style="margin-top: 1; margin-bottom: 1"> </p></td>
</tr></font>
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="19" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    31</font></p></td>
</font>
<font face="Times New Roman">
<td align="right" dir="rtl" height="19" valign="middle" width="21%">
<p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    Bearing H-A 1206 TS</font></p></td>
</font>
<font face="Arial" style="font-size: 9pt">
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    42</font></p></td>
</font>
<td align="right" dir="rtl" height="1" valign="middle" width="24%">
     <font face="Arial" style="font-size: 9pt">
    Oil Seal</font></td>
</font>
<font face="Arial" size="2" style="font-size: 9pt">
<font face="Arial" style="font-size: 9pt">
<td align="center" dir="rtl" height="1" valign="middle" width="4%">
<p style="margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">
    55</font></p></td>
</font>
</font>
<font face="Times New Roman">
<font face="Arial" style="font-size: 9pt">
<td align="right" dir="rtl" height="1" valign="middle" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">
     Oil Seal</font></p></td>
</font>
</font>
<font face="Arial" size="2">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b> </b><font face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">الشكل 
رقم 9</span></b></font></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
</font>
<font face="Times New Roman">
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line"> </span><img border="0" height="399" src="graphics/AH-007-11.jpg" width="454"/></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: rtl; unicode-bidi: embed">
<span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"> </span><font face="Arial" size="2"><span dir="rtl"><b><span style="line-height: 150%; layout-grid-mode: line">Figure 
No. 10 </span></b></span>
</font>
</p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
</font>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>