<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-008-r0                                                    
approved </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="563">
<tbody>
<tr><b>
<td dir="ltr" height="1" rowspan="6" valign="top" width="55"><b>
<img border="0" height="198" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="468">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>Technical 
            Procedure </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="77" rowspan="3" valign="top" width="286">
<p dir="ltr" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">Equipment:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Vertical Rotary Regenerative Air Heater Ljungstrom, <br/>
      C-E Air Preheater,
      Company USA</span></b></p>
</td>
<td align="left" dir="ltr" height="33" valign="top" width="164"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   AH-008-r0</span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="22" valign="top" width="164"><font face="Arial" size="1">صدرت إلى:     </font>
<b><font face="Arial" size="2">Abu Sultan</font></b><font face="Arial" size="2"><b> PS</b></font></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="177"><font face="Arial" size="1">حالة:</font>         <b> </b><font color="#000000"><b><font face="Arial" size="2"> </font></b></font>
<b><font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="286"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">Major Maintenance Procedure </font></b> <b><font face="Arial" size="2">(P2-Y5)</font></b></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="187">
<p style="margin-top: 0"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> Date:    13 Sep 2004  </b></font></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="187">
<p style="margin-top: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها:</b></font><b><font face="Arial" size="1">   Sep 2009</font></b></p></td></b></tr></tbody></table>
<p dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: -8; margin-bottom: 0"><b><font face="Arial" size="5">
مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">This 
  document lists the major maintenance procedure P2, which must performed every 
  five years as indicated by Y5 in the title block.</p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">The Ljungstrom air heater absorbs waste 
  heat from flue gases, then transfers this heat to incoming cold air to 
  increasing the temperature of the incoming combustion or air process.</span></p>
<font face="Times New Roman">
<p align="justify" class="MsoBodyText3" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;
font-weight:normal">The first draft initiated by eng. Emad El din Ali Elbana, 
reviewed by eng. Sadek Massoad, revised by EDEPC inspection &amp; quality control 
at  eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>
Abu Soltan Power Station, and certified by eng. Aly Mostafa Al 
Lethy EDEPC inspection &amp; quality control head sector.</p>
</font>
<h5 style="margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Technical Specification of 
  the Vertical Rotary Regenerative Air Heater Ljungstrom</font></span></h5>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="136" id="AutoNumber7" style="border-width:0; border-collapse: collapse" width="90%">
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Type</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">23<span dir="RTL" lang="AR-SA">َ</span>  - VIR - 72<span dir="RTL" lang="AR-SA">ً</span>    Case<!--[if gte mso 9]> 
    III<xml>
    <o:OLEObject Type="Embed" ProgID="PBrush" ShapeID="_x0000_i1025" DrawAspect="Content" ObjectID="_1155732068">
    </o:OLEObject>
    </xml><![endif]-->   Model 4APCU4  AS</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Serial No.</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">7178,</span><sub> </sub><span style="layout-grid-mode: line">7179</span></p></td>
</tr>
<tr>
<td height="22" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">No<sub>.
    </sub>of</span><sub> </sub>
<span style="layout-grid-mode: line"> regenerative air heater for every unit</span></p></td>
<td height="22" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">2</span></p></td>
</tr>
<tr>
<td height="17" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Bearing Type 
    (Guide Bearing): </span></p></td>
<td height="17" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Radial 
    Bearing SKF # 23034KMC / C3 / W33</span></p></td>
</tr>
<tr>
<td height="11" style="border-style: none; border-width: medium" width="49%">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 8; margin-top: 4; margin-bottom: 0">
<span style="layout-grid-mode: line">Rotor support Bearing: </span></p></td>
<td height="11" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8">T<span style="layout-grid-mode: line">hrust 
    Bearing SKF # 29476 spherical Roller Thrust</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Quantity of 
    lubrication for support Bearing Housing</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">12 Gallon.</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Quantity of 
    lubrication for Guide Bearing Housing</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">3 Gallon  
    <font color="#0000FF">(3/4 Gallon ) </font> </span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Type of gear 
    box of heater drive</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Falk 4APC  D.S.  Ratio</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Type of 
    electric Motor of gear box:</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">GE,  7.5 HP</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="font-weight: normal">Electric Motor 
    Speed</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="font-weight: normal">1800 rpm</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Quantity of 
    lubrication for gear box</span><sub></sub><span style="layout-grid-mode: line">s 
    heater drive</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">3.5 Gallon</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Blower drive 
    gear box type</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Abort  225 DW    
    Ratio  7500 : 1</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Coupling of 
    drive rotor</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Falk T  10 - 
    Size 30T</span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Heating 
    Elements</span></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8"><span style="layout-grid-mode: line">Hot 
    end                    </span>36<span dir="RTL" lang="AR-SA">"</span> depth<span style="layout-grid-mode: line"> 
    </span></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8">Hot intermediate       12<span dir="RTL" lang="AR-SA">"</span> 
    depth</p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8">Cold intermediate     12<span dir="RTL" lang="AR-SA">"</span> 
    depth </p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="49%">
<p style="margin-left: 8"></p></td>
<td height="18" style="border-style: none; border-width: medium" width="51%">
<p style="margin-left: 8">Cold end                  12<span dir="RTL" lang="AR-SA">"</span> 
    depth</p></td>
</tr>
</table>
</blockquote>
<p style="margin-top: -10; margin-bottom: -10"><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0">
<span dir="LTR">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0">
Safety fence  with
caution marks surrounding the work area is required.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0">Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>
</li>
</font>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">The regenerative air heater must be isolated 
  mechanically and electrically</font></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Be sure the cooling water of the upper 
  bearing is closed.</span></p></li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
<font face="Times New Roman">
<font face="Arial">
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  Complete maintenance tool set</span></font></p></li></font><font face="Times New Roman">
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
  Cleaning fluid, Feeler, gauge<span style="layout-grid-mode: line">, anti dust 
  mask</span></p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
  Suitable lifting device, Manual puller, Torque wrench </p></li>
</font>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Four jacks capacity 50 ton, </span>Hammer</p></li>
</font>
</ul></font>

<font face="Arial" size="5">
<b>
<p align="left" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Work to be Carried 
Out</p>
<font face="Times New Roman">
<h4 style="line-height: 150%"> </h4>
<h4 style="line-height: 150%">
<font size="4">
<span style="font-family: Arial; font-weight: 400">Before 
Isolating the Air Heater Mechanically and Electrically </span></font></h4>
</font>
</b>
</font>
<font face="Times New Roman">
<ol>
<li>
<p style="line-height: 150%">
<font face="Times New Roman" size="5">
<span style="layout-grid-mode: line"><font size="3">
<span style="font-weight: 400">Check any abnormal 
      noise or vibration</span></font></span></font></p></li>
<li>
<p style="line-height: 150%">
<font size="5">
<span style="layout-grid-mode: line"><font size="3">Check any air or flue 
      gases  leakage from manholes.</font></span></font></p></li>
<li>
<p style="line-height: 150%">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">the oil 
      level of upper guide bearing.</font></span></p></li>
<li>
<p style="line-height: 150%">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">the oil 
      level of Lower support  bearing.</font></span></p></li>
<li>
<p style="line-height: 150%">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">the oil 
      level of drive unit.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">the 
      temperature of the upper and lower bearing should be </font></span><span style="font-weight: normal">≤ 50
<sup>o</sup>C</span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">the oil 
      level of drive unit for blowing equipment.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">
      auxiliary drive in service for a few minutes.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Check pressure after 
      and before blowing orifice plate.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek leakage steam 
      from the steam admission valves and   blowing equipment.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek any  leakage oil 
      from drive unit of air heater.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek any leakage oil 
      from upper and lower bearing</font></span></p></li>
</ol>
</font>
<font face="Times New Roman" size="5">
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">After<b> </b>
</font></span><b><span style="font-family: Arial; font-weight: 400">
<font size="4">Isolating the Air Heater Mechanically and Electrically</font></span></b></p>

</font>
<font face="Times New Roman">
<ol>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Vent the water cooling system for guide 
  bearing in the top end and clean it if needed.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check sealing clearance according to 
  table no. 1 and  figure no. 6</span></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check alignment limits for coupling 
  according to table 2</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Replacement of Heat Transfer Surface type Vir &amp; Vi.</span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">Cold 
End Surface &amp; Cold Intermediate </span>
<span style="layout-grid-mode: line">  figure 2</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Open rotor housing cold end basket 
  removal door.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Rotate rotor to line up rotor basket 
  removal door with opening in rotor housing </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove cover from rotor basket removal 
  opening </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove cold end element baskets the 
  number of cold end basket to be removed and replaced in each sector varies 
  with the size of the air preheater</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Apiece of  <span dir="RTL" lang="AR-SA">
  "</span> rod or pipe with a hook on one end to fit slot in basket wrapper and 
  a hook on the other end will be required to remove and replace baskets . rod 
  or pipe should be long enough to reach inner most basket .</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install new baskets starting with inner 
  most basket, which is designated as the <span dir="RTL" lang="AR-SA">"</span>A<span dir="RTL" lang="AR-SA">"</span><span lang="AR-SA">
</span>basket.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install sector cover using sealing 
  compound under cover</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span dir="ltr" style="layout-grid-mode: line">Rotate rotor to adjacent sector, 
  remove 
  cover and ensure element 
  baskets have been replaced </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Review the thickness of elements in cold 
  end baskets</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">Hot 
and / or Intermediate Baskets Surface </span>
<span style="layout-grid-mode: line">  figure 2</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Hot and/or Intermediate element Baskets 
  may be removed from air outlet or gas inlet duct just above air pre heater As 
  to which of these ducts is used depends on duct configuration and access.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">once it has been established  as to which 
  duct baskets are to be removed</span><span dir="RTL" lang="AR-EG" style="layout-grid-mode: line">.</span><span lang="AR-EG" style="layout-grid-mode: line">
</span><span style="layout-grid-mode: line">Layout and burn opening in duct of 
  sufficient size to accommodate largest element basket preferred location is 
  center of long side of duct.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove hot end radial and circumferential 
  seals.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install monorail or similar arrangement 
  in line with. and just above<span dir="RTL" lang="AR-EG">.</span> Opening in 
  duct for use of hoist in removing present basket and installing new baskets. 
  </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Rotate rotor so that sector lines up with 
  opening and monorail.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Using a two line sling with right angle 
  hooks of  </span><span dir="RTL" lang="AR-EG" style="layout-grid-mode: line">
  "</span><span style="layout-grid-mode: line"> material which will slip under 
  basket holding bars. Remove baskets from rotor compartments and transfer to 
  out side of air pre heater.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install new element baskets in rotor 
  compartments and rotate to adjacent sector. Remove and install new element 
  baskets. Repeat this procedure until all element baskets have been replaced.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Reapply and set to proper clearances 
  radial and c</span>ircumferential<span style="font-size: 14.0pt; font-family: Arial"> </span>
<span style="layout-grid-mode: line">seals </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove hoist and close up opening in duct</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Disassembly of Rotor support Bearing </span>
<span style="layout-grid-mode: line">
   figure 3</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">The process of Disassembly of the support 
  Bearing maintenance or exchange if defected</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Disconnect the drive motor from met work 
  and secure it</span></p></li>
</ol>
</font><font face="Arial">
<p class="MsoHeading7" style="text-align: left; text-kashida: 0%; line-height: normal; margin-left: 0cm">
</p></font><font face="Arial" size="4">
Procedure</font><span style="font-size:12.0pt"><font face="Times New Roman">
</font></span><font face="Times New Roman">

<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Drain oil from bearing housing.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Disconnect oil piping.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove oack strap and packing (7) ٫ (10).</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove packing retainer and packing from 
  bearing housing cover (6).</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove bearing housing cover .</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install normal jacks and jacking beams to 
  support the rotor fig  NO (4) four jacks capacity 50 ton .</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove three (3) bearing housing Bolts 
  120 </span>
<span dir="RTL" lang="AR-SA" style="font-family: PT Bold Heading; layout-grid-mode: line">
  5</span><span style="layout-grid-mode: line">c apart Replace by 1   </span>
<span dir="RTL" lang="AR-SA" style="font-family: PT Bold Heading; layout-grid-mode: line">
  "</span><span style="layout-grid-mode: line"> all thread rods 12</span><span dir="RTL" lang="AR-SA" style="font-family: PT Bold Heading; layout-grid-mode: line">"</span><span style="layout-grid-mode: line"> 
   14</span><span dir="RTL" lang="AR-SA" style="font-family: PT Bold Heading; layout-grid-mode: line">"</span><span style="layout-grid-mode: line"> 
  long and must tighten must to support bearing housing  (3)   .</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove balance of support Bolts.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Back off must on all - thread rods to 
  lower bearing housing keep it level as it is lowers .upper race of Bearing 
  (1)  should remain on trunmian  (4)</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">If bearing is to be replaced ٫ remove 
  upper roce of bearing (1) from trunmian (4)   by  puller or heat race to 
  remove  it  </span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Assembly of Rotor support Bearing </span>
<span style="layout-grid-mode: line">
  figure 3 </span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Clean every parts well</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Assembly every part in reverse sequence 
  of disassembly</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Disassembly of Rotor Guide Bearing   </span>
<span style="layout-grid-mode: line">
figure 5</span></p>
<ol>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">The process of disassembly of the Guide 
  Bearing maintenance or exchange   </span></p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Disconnect the drive motor from met work 
  and secure it</span></p></li>
</ol>
</font><font face="Arial" size="4">
<p class="MsoHeading7" dir="ltr" style="text-align: left; text-kashida: 0%; line-height: normal; margin-left: 0cm">
Procedure</p></font><font face="Times New Roman"> 
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Drain oil from bearing housing  (2).</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove bearing housing cover (3)</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove Bolts which secure Locking cap (6) 
  Plate lock washers and locking cap (6)</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Screw three (3) eye bolts in to tapped 
  holes in top of trunnion sleeve for use in removing  the sleeve</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove trunnion sleeve (5) with bearing 
  (1) by oil pressure pump. attaching a block howk to atapped hole<font color="#FF00FF">
</font><font color="#0000FF">(15)</font> in the 
  top of trunnion (4) keep tenstion on the sleeve while apply.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">The bearing is secured to the sleeve ٫ 
  comprises a locknut٫ lock washer and sleeve. to replaced the  bearing. Bend 
  out ears of lock washer and Remove lock nut. Turn the sleeve Bottom side up 
  and tab the inner bearing race to remove bearing from sleeve</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Assembly of Rotor Guide Bearing </span>
<span style="layout-grid-mode: line">
   figure 5</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Clean every parts well</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Assembly every part in reverse sequence 
  of disassembly.</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Adjustment of Rotor Sealing in Cold State </span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">The sealing system are comprised of 
  radial seal, circumferential seal and rotor past seals.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Radial seal figures (6) &amp; (7) </span>
</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Replace and adjust each radial seal 
  individually according to the following procedure figure (7).</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Shut down the heater and the drive and 
  secure it .</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Attach the seal straight  edge to the 
  support channels (Item # 1) welded Inside the connecting plate.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Set the seal straight  edge to the 
  trailing edge of on existing radial seal                     </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">(Item # 2), then remove the seal.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install the seal so it touches across the 
  full length of seal straight  edge ( Item # 3) tighten the inner and outer 
  Bolts of  each seal section first ( Item # 4) ٫ then tighten the remaining 
  Bolts .</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Cheek the seal clearance at both sector 
  plates by referring to the seal clearance table 1 adjust the seal return the 
  seal to the straight - edge and reset the straight  edge.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Set the remaining radial seals to the 
  straight - edge.  </span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Circumferential Seal  </span>
<span style="layout-grid-mode: line">  figure 8</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Replace and adjust each radial seal 
  individually according to the following procedure:</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Shut down the air - heater and the drive 
  and secure it.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove present seals and holding strips.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install new seal leaves so that the outer 
  leaf overlaps the inner leaf <font color="#0000FF">such</font> that the bend 
  slots are not exposed. </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Locate seals on sealing angle in 
  accordance with dimensions gives on clearance seal in table 1 the cold end 
  Circumferential seal should just contact the sealing angle</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">The hot end circumferential seal are to 
  be set at the specified clearance from the sealing angle</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">If the sealing angles hove grooved by 
  seals the new seals are to be set at specified clearance in grooved</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; color: black">Rotor Post 
Seals    </span>
<span style="layout-grid-mode: line">figure 8</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Remove present seals for rotor </span>
</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Install new seals in same location </span>
</p></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">Notes</span><span style="layout-grid-mode: line">:  
Enameled seals are secured by clips and set screws </span></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font color="#111111" size="4">Return Regenerative Air Heater into Service</font></span></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check sealing clearance according to 
  table no. 1 and  figure no. 6</span></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check alignment limits for coupling 
  according to table 2</span></p></li>
</ol>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line"><b>
Table No.  1 : </b></span><b>
<span style="line-height: 135%; layout-grid-mode: line"><font face="Arial"> </font></span><font face="Arial">A</font><span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">ir 
Heater Seal Clearance</span></b></p>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="62" style="border-collapse: collapse; border: medium none" width="571">
<tr style="page-break-inside: avoid">
<td height="20" style="width: 144; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center"> </p></td>
<td colspan="4" height="20" style="width: 427; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoHeading8" style="line-height: normal">
<span style="font-family: Arial">Radial Seal</span></p></td>
<td colspan="4" height="20" style="width: 396; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoHeading8" style="line-height: normal">
<span style="font-family: Arial">Circumferential Seal</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="10" style="width: 1; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center"></p></td>
<td height="10" style="width: 117; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">A</font></span></p></td>
<td height="10" style="width: 85; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">B</font></span></p></td>
<td height="10" style="width: 90; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">C</font></span></p></td>
<td height="10" style="width: 108; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoHeading9" style="line-height: normal">
<span style="font-family: Arial"><font size="2">D</font></span></p></td>
<td height="10" style="width: 92; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">E</font></span></p></td>
<td height="10" style="width: 91; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">F</font></span></p></td>
<td height="10" style="width: 97; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">G</font></span></p></td>
<td height="10" style="width: 89; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">H</font></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 34.25pt">
<td height="20" style="width: 144; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center"><font face="Arial">قبل</font></p></td>
<td style="width: 117; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 85; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.290</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 90; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.140</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 108; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 92; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.010</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 91; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.125</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 97; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
<td style="width: 89; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span dir="RTL" lang="AR-SA"><font size="2">"</font></span></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 34.25pt">
<td height="20" style="width: 144; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center"><font face="Arial">After</font></p></td>
<td style="width: 92; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center"> </p></td>
<td style="width: 85; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center"> </p></td>
<td style="width: 90; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center"> </p></td>
<td style="width: 108; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
       </td>
<td style="width: 92; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
       </td>
<td style="width: 91; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
       </td>
<td style="width: 97; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
       </td>
<td style="width: 89; height: 28; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
       </td>
</tr>
</table>
</div>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="ltr"><b>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
Table No.  2 : </span><font face="Arial">A<span style="line-height: 150%; layout-grid-mode: line">lignment 
Limits for Coupling</span></font></b></span></p>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="91" style="width: 55%; border-collapse: collapse; border: medium none; margin-left: -28.9pt">
<tr>
<td height="21" style="width: 51%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
       </td>
<td height="21" style="width: 15%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center"><font face="Arial">قبل</font></p></td>
<td height="21" style="width: 82%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center"><font face="Arial">After</font></p></td>
</tr>
<tr>
<td height="21" style="width: 51%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Lube Wight      </font></span></p></td>
<td height="21" style="width: 28%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">0.19</font></span><font face="Times New Roman"><span style="line-height: 150%; layout-grid-mode: line"><font face="Arial" size="2">  
      lb</font></span></font></p></td>
<td height="21" style="width: 82%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
       </td>
</tr>
<tr>
<td height="23" style="width: 51%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Operating alignment limits</font></span></p></td>
<td height="23" style="width: 28%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<u>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="2">&lt; </font></span></u>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="2">0.005 inch</font></span></p></td>
<td height="23" style="width: 82%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
       </td>
</tr>
<tr>
<td height="21" style="width: 51%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Gap of coupling</font></span></p></td>
<td height="21" style="width: 28%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="2">0.125 </font><span dir="RTL"> inch</span></span></p></td>
<td height="21" style="width: 82%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
       </td>
</tr>
<tr>
<td height="21" style="width: 51%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">Cover Bolt Torque</font></span></p></td>
<td height="21" style="width: 28%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="line-height: 150%; layout-grid-mode: line">
<font face="Arial" size="2">200</font></span><font face="Times New Roman"><span style="line-height: 150%; layout-grid-mode: line"><font face="Arial" size="2"> 
      lb  in</font></span></font></p></td>
<td height="21" style="width: 82%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="top">
       </td>
</tr>
</table>
</div>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font color="#111111"><span style="FONT-FAMILY: Times New Roman">Operate the 
  regenerative air heater by coordination with the shift engineer.</span> </font>
</p></li>
<li dir="ltr">
<p dir="ltr" style="margin-top:0; margin-bottom:8">
<font face="Times New Roman" size="5">
<span style="layout-grid-mode: line"><font size="3">
<span style="font-weight: 400">Check any abnormal 
      noise or vibration</span></font></span></font></p></li>
<li dir="ltr">
<p dir="ltr" style="margin-top:0; margin-bottom:8">
<font size="5">
<span style="layout-grid-mode: line"><font size="3">Check any air or flue 
      gases  leakage from manholes.</font></span></font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">the 
      temperature of the upper and lower bearing should be </font></span><span style="font-weight: normal">≤ 50
<sup>o</sup>C</span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line">
<font face="Times New Roman" size="3">Check </font><font size="3">
      auxiliary drive in service for a few minutes.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Check pressure after 
      and before blowing orifice plate.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek leakage steam 
      from the steam admission valves and   blowing equipment.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek any  leakage oil 
      from drive unit of air heater.</font></span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Cheek any leakage oil 
      from upper and lower bearing</font></span></p></li>
</ol>
<p align="left"><b><font face="Arial" size="2">Location:                                                         Air 
Heater 
Designation:  <br/>اختبار 
التاريخ:                            
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial; color: black">Trouble 
Shooting</span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none; margin-left: 21.05pt">
<tr style="page-break-inside: avoid; height: 20.95pt">
<td style="width: 154.65pt; height: 20.95pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="206">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Trouble</span></b></p></td>
<td style="width: 154.7pt; height: 20.95pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="206">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Possible</span></b></p></td>
<td style="width: 154.7pt; height: 20.95pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="206">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Remedy</span></b></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 154.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line; background-color:#FFFFFF">
    1.<span style='font:7.0pt "Times New Roman"'>       </span></span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
<span style="background-color: #FFFFFF">High pressure loss (the air pressure indicator of the outlet of the
    </span>
<span style="background: #FFFFFF; ">region</span><span style="background-color: #FFFFFF">  erective air heater shows a 
    low valve)</span></span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Considerable Sediments on the heating elements</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Blow the regenerative air heater wit steam blowers. when the blowing is 
    not efficient put the air heater out of operation wash it with water</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 154.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
     </span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Big clearance of sector sealing causing air leakage into the rotor flue 
    gas part</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Check the clear once of sector and dealings and if necessary to adjust so 
    as to decreases the air leakage</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 154.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
     </span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Sealing sheets worn or broken</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Exchange the defective sealing sheets for new once</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 154.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    2 Low CO<sub>2</sub> content in flue gas (there is a great difference 
    between the co2 contents   before and after the heater)</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Great relevance of sector and air leakage into flue gas</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Check the clearance adjust mints to remove the faults discovered</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 17.6pt">
<td style="width: 154.65pt; height: 17.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
     </span></p></td>
<td style="width: 154.7pt; height: 17.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Delivery slide valve is closed</span></p></td>
<td style="width: 154.7pt; height: 17.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Open the slide valve</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 154.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    3- Temperature rises of step thrust bearing and guide bearing</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Insufficient oil charge in the bearing</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Check the amount of the oil charge in the axle box to refill if necessary</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 154.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
     </span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - axle box leakage</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - chalk the tightness  of the axle box to   remove possible failure</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 154.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
     </span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - A failure in the cooling system</span></p></td>
<td style="width: 154.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Check if so <span style="background: #FFFFFF; ">efficient volume</span><span style="background-color: #FFFFFF"> of</span> 
    cooling  water</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 15.7pt">
<td style="width: 154.65pt; height: 15.7pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
     </span></p></td>
<td style="width: 154.7pt; height: 15.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Bearing failure</span></p></td>
<td style="width: 154.7pt; height: 15.7pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="206">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    - Exchange the bearing</span></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-size: 11.5pt; layout-grid-mode: line"> </span></b></p>
<p align="center" class="MsoNormal" style="text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<img border="0" height="403" src="graphics/AH-007-01.jpg" width="524"/></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-size: 11.5pt; layout-grid-mode: line"> Figure no.1</span></b></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-size: 11.5pt; layout-grid-mode: line">  </span></b><img border="0" height="461" src="graphics/AH-007-02.jpg" width="525"/></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="layout-grid-mode: line"> <b>Figure 
no.2</b></span></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="layout-grid-mode: line">  </span><img border="0" height="445" src="graphics/AH-008-01.jpg" width="519"/></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>Figure no.3</b></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="layout-grid-mode: line"> </span><img border="0" height="411" src="graphics/AH-008-05.jpg" width="551"/></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="layout-grid-mode: line"> </span><span style="layout-grid-mode: line; font-weight:700"> Figure no.4</span></p>
<p align="center" class="MsoNormal" style="text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="layout-grid-mode: line"> </span><img border="0" height="630" src="graphics/AH-008-03.jpg" width="604"/></p>
<p align="center" class="MsoNormal" style="text-kashida:
0%;direction:ltr;unicode-bidi:embed"><b>Figure no. 5</b></p>
<p class="MsoHeader" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<img border="0" height="583" src="graphics/AH-007-03.jpg" width="604"/></p>
<p class="MsoHeader" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line"> </span></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="layout-grid-mode: line; font-weight:700"> Figure no. 6</span></p>
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<img border="0" height="290" src="graphics/AH-007-05.JPG" width="600"/></p>
</font>
<font face="Arial" size="2">
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<b>Figure no. 7</b></p>
</font>
<font face="Times New Roman">
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="layout-grid-mode: line"> </span><img border="0" height="568" src="graphics/AH-008-06.jpg" width="587"/></p>
</font>
<font face="Arial" size="2">
<p class="MsoNormal" style="text-align:center;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="layout-grid-mode: line"> </span></p></font><span style="layout-grid-mode: line; font-weight:700"><font face="Arial" size="2">Figure 
no. 8</font><font face="Times New Roman"> </font></span>
</body></html>