<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>AH-009-r0                                                      
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="585">
<tr>
<td dir="rtl" height="1" rowspan="6" valign="middle" width="61">
<p align="center" dir="rtl">
<b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="61"/></b></p></td>
<td colspan="2" dir="rtl" height="1" valign="top" width="979">
<table border="0" dir="rtl" height="33" width="489">
<tbody>
<tr>
<td dir="rtl" height="29" width="213"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" dir="rtl" height="29" width="266">
<p dir="rtl"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td dir="rtl" height="72" rowspan="3" valign="top" width="570">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>معدات:</b></font></p>
<p align="right" class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial; font-weight:700"><font size="2">سخان الهواء المسبق</font></span><o:p></o:p></p>
<p align="right" class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family:Arial; font-weight:700">عمودي
  مقلوب <span class="SpellE">دوار</span> <span class="SpellE">ليونجستروم</span></span></font></p>
<p align="right" class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<span class="SpellE"><font size="2">
<span style="font-family: Arial; font-weight: 700">S</span></font></span><font size="2"><span style="font-family:Arial; font-weight:700"><span class="SpellE">ize 
  29/2000<br/>
</span></span></font>
<span style="font-family:Arial; font-weight:700"><font size="2">Ansaldo -
  </font> <span class="SpellE"><font size="2">دبجف</font></span></span><o:p></o:p></p>
</td>
<td dir="rtl" height="4" valign="top" width="391">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:</font><b>
<font face="Arial" size="2">  AH-009-r0</font></b></p></td></tr>
<tr>
<td dir="rtl" height="1" valign="top" width="391">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="1">
    صدرت إلى:  </font><font face="Arial"><b><span dir="rtl"><font size="2"> Shobra El-Khima PS</font></span></b></font></p></td></tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="388">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>      
    <b><font face="Arial" size="2">    موافقة</font></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="top" width="570">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Equipment Inspection  (</font></b></font><span style="font-family:Arial; font-weight:700"><font size="2">I1</font></span>-<font size="2"><span style="font-family: Arial; font-weight: 700">م3</span><span style="font-family:Arial; font-weight:700">)</span><span style="font-family: Arial; font-weight: 700">
</span></font>
</p>
</td>
<td dir="rtl" height="1" valign="TOP" width="381">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Approved Date:    23 Nov 2005</b></font></p></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="381">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  Nov 2010</b></font></p></td>
</tr></table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">This document outlines the 
equipment inspection I1,  which must be
performed on  3 months bases as indicated by M3  in the title block.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">The boiler plant is equipped with
two regenerative <span class="SpellE">ljungstrom</span> air heaters.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">ال <span class="SpellE">ljungstrom</span>
air preheater absorbs waste heat from flue gas then <span class="SpellE">transfers</span>
this heat to <span class="SpellE">incoming</span> cold air by means of
continuously rotating heat <span class="SpellE">transfer</span> elements of
specially formed metal plates.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">Thousands of these high efficiency
elements are spaced and compactly arranged within sector  shaped compartments
of <span class="SpellE">radially</span> divided cylindrical shell called the
rotor.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">The housing surrounding the rotor
is provided with duct connections at both ends and is adequately sealed by
radial and circumferential sealing members  forming an air passage through one
half of the preheater and a gas passage through one half of the preheater and a
gas passage through the other.</span></p>
<p align="justify" dir="rtl" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt"><font face="Times New Roman"><span dir="rtl">The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px"><font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="rtl">Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</font></p>
</blockquote>
<b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">Work order must be issued and the
qualified maintenance staff should carry the suitable safety category.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl">سياج أمان مع علامات تحذير 
    مطلوب المحيطة بمنطقة العمل.</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Wear safety helmet, shoes,
gloves  etc.</span></p>
</li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">Complete maintenance tool
     set, special tools.</p></li>
</ul>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> <b><p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b></p>
<font size="3">
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check all drive unit coupling and gears for unusual 
noise, oil leakage, excessive vibration, and temperature, repair or change any of 
its parts.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check PH lubrication system for
oil leakage, pressure and temp. or change the oil seals.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check MW load, air and gas
temperature in and out differential pressure across the air preheater.</p>
</li>
</ol>
</font>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">موقع:                       
 
                               

</font></b>
<span style="font-family:Arial; font-weight:700"><font size="2">سخان الهواء المسبق</font></span><o:p> </o:p><b><font face="Arial" size="2">شفرة:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">تم الفحص
بواسطة :
                                                  
التوقيع:  
                                 
التاريخ :</font></b></p>
</p></p></p></p></p></body>
</html>