<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-011-r0                                               
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="609">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="514">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="308">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:</font></b></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><font size="2">
<span style="font-family:Arial; font-weight:700">Blow Down Heat Exchanger 1/Unit </span></font> </p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><font size="2">
<span style="font-family: Arial; font-weight: 700">Spm 003-0144</span></font></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><font size="2">
<span style="font-family: Arial; font-weight: 700">Old Dominion</span></font></p>
<p class="MsoNormal" style="margin-top:0; margin-bottom:0"> </p>
</td>
<td align="left" dir="ltr" height="1" valign="top" width="188">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> </span></b><font size="2">
<font face="Arial"><b>AH-011-r0</b></font></font></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="188">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><font face="Arial" size="2">Shobra El-Khimah
PS</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="201">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">  </span></b></font>
<font face="Arial" size="2"><b> </b></font><b><font face="Arial" size="2"> 
    موافقة</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="308">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:</font></b><p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><b>Equipment Inspection (I1-Y2)</b></font></p></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="194">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1"> </font></b><font face="Arial" size="1"><b>
       23 Nov 2005</b></font></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="194">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> to be 
      Reviewed:  Nov 2010</b></font></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l2 level1 lfo2;tab-stops:
list 36.0pt"><span dir="LTR">This document outline the
equipment inspection checklist I1 which must be performed every two years as 
indicated by Y2  in the title block .</span></p>
<p style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l3 level1 lfo2;tab-stops:list 36.0pt"><span dir="LTR">The Condensate exits the
atmospheric blow down tank through <span class="GramE">3</span> way V/V where it
normally routed through the blow down heat exchanger on its way to the flow blow
down sump.</span></p>
<p style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l3 level1 lfo2;tab-stops:list 36.0pt"><span dir="LTR">The blow down heat exchanger is a
single pass tube and shell type exchanger using service water as a cooling
medium on the tube side.</span></p>
<p style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l3 level1 lfo2;tab-stops:list 36.0pt"><span dir="LTR">The blow down sump <span class="SpellE">contains</span> two vertically mounted submerged P/<span class="GramE">Ps which</span> discharge to the waste treatment system.</span></p>
<p align="justify" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt"><font face="Times New Roman"><span dir="LTR">The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px"><font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="LTR">Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</font></p>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li>
<p style="margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="LTR">Work order must be issued and the
qualified maintenance staff should the suitable safety category</span></p>
</li>
<li>
<p style="margin:0; mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">Safety fence like ropes with marks
surrounding the work area</span></p>
</li>
<li>
<p style="margin:0; mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">Wear safety helmet, shoes, gloves
 etc.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">عزل قاطع الدائرة الكهربائية لـ P/P
محرك</span></p>
</li>
<li>
<p style="margin:0; mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">افصل المحطات الكهربائية عن
المحرك</span></p>
</li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul type="disc">
<li>Standard tool set </li>
<li>Contact thermometer</li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="left" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Times New Roman">
<ol>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Inspect for corrosion 
visually or by dye-penetrant, especially around
connections under insulation clean and repaint by Alomineed (thermal paint).</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Check inlet and outlet temperature  for shell
side and tube side to know if there is founding or not</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Check for abnormal noise to know baffle
condition and readjust the steam flow and cooling water and weld any cracks.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Check steam flow rate to know if there is
tube leak or not</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Check steam trap condition</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Retighten cover bolts if there is leakage</span></p>
</li>
</ol>
</font>
<p align="left"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>