<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-012-r0                                                   
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="605">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="200" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="510">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="303">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:</font></b></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><font size="2">
<span style="font-family:Arial; font-weight:700">المبادلات الحرارية</span></font><br/>
<font size="2"><span style="font-family:Arial; font-weight:700">جامعة أوروبا الوسطى (29-69)</span></font></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family:Arial; font-weight:700">Old Dominion </span></font></p>
</td>
<td align="right" dir="rtl" height="1" valign="top" width="189">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> </span></b><font size="2">
<b><font face="Arial">  AH-012-r0</font></b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="189">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><font face="Arial" size="2"> Shobra El-Khimah
PS</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="202">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">  </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   </span></b><font face="Arial" size="2"><b>  موافقة</b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="303">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/>
</font></b>
<font face="Arial" size="2"><b>فحص المعدات (I1-Y2)</b></font></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="195">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  26 Nov 2005</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="195">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> to be 
      Reviewed:  Nov 2010</b></font></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l2 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">This document outlines the
equipment inspection checklist I1, which must be performed every two years as 
indicated by Y2  in the title block.</span></p>
<p dir="rtl" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt"><span dir="rtl">Each Mazout fuel oil tank is equipped with a
suction heater, which is a flooded type open to storage tank <span class="GramE">it's</span>
used to heat Mazout in the low temperature conditions and maintain the Mazout oil
viscosity required for the proper operation, the medium of the Mazout is the
auxiliary steam</span></p>
<p dir="rtl" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-kashida:
0%;mso-list:l3 level1 lfo2;tab-stops:list 36.0pt"><span dir="rtl">Each 
Mazout daily tank is provided with a fuel oil
heater to maintain the Mazout oil viscosity required for the proper operation
of the burner fuel oil P/Ps the fuel oil heater uses the steam as a heating
medium</span></p>
<p style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt"><u>Technical Specifications of 
heaters:</u></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse; border-width: 0" width="80%">
<tr>
<td align="center" style="border-style: none; border-width: medium" width="48%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
      Fluid quantity {shell} 79.3
     Kg/Sec</font></p></td>
<td align="center" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" width="52%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
 Fluid quantity {tube}1.17
     Kg/Sec</font></p></td>
</tr>
<tr>
<td align="center" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="48%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
      رقم<span style="mso-spacerun:yes"> </span>passes {shell} : 1  

</font>
</p></td>
<td align="center" style="border-style: none; border-width: medium" width="52%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
  رقم<span style="mso-spacerun:yes"> </span>passes {tube} : 2</font></p></td>
</tr>
<tr>
<td align="center" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="48%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<span class="GramE">Press.</span>
     مدخل {قذيفة / أنبوب} (2.11 / 3.51)

</font>
</p></td>
<td align="center" style="border-style: none; border-width: medium" width="52%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
 <span class="GramE">Press.</span>
     Relief V/V {shell/tube} (5.27/70.3)</font></p></td>
</tr>
<tr>
<td align="center" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="48%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
      Temp. {in/out} shell
     (43.3/60) 

</font>
</p></td>
<td align="center" style="border-style: none; border-width: medium" width="52%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
 Temp. {in/out} tube
     (147.8/117.8)</font></p></td>
</tr>
<tr>
<td align="center" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="48%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
      Heat exch. : 592.2 Kcal/Sec</font></p></td>
<td align="center" style="border-style: none; border-width: medium" width="52%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
      الصحافة التصميم. {قشرة / أنبوب}
     (5.27/7.03)</font></p></td>
</tr>
</table>
<p style="text-align: justify; text-justify: kashida; text-kashida: 0%; mso-list: l4 level1 lfo2; tab-stops: list 36.0pt; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8"> </p>
<p align="justify" dir="rtl" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt"><font face="Times New Roman"><span dir="rtl">The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px"><font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="rtl">Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</font></p>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li>
<p style="margin:0; mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">Work order must be issued and the

maintenance staff should carry the suitable safety category</span></p>
</li>
<li>
<p style="margin:0; mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Safety fence  with
caution marks surrounding the work area is required.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">ارتداء خوذة السلامة والأحذية والقفازات
 إلخ.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Isolate the control circuit breaker for
heat exch.</span></p>
</li>
</ul>
<p style="mso-list: l4 level1 lfo2; tab-stops: list 36.0pt; margin: 0"><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<ul>
<li dir="rtl">
<p style="margin:0; mso-list:l4 level1 lfo2; tab-stops:list 36.0pt"><span dir="rtl">Standard tool set.</span></p></li>
<li dir="rtl">
<p style="margin:0; mso-list:l4 level1 lfo2; tab-stops:list 36.0pt"><span dir="rtl">Contact thermom</span><font face="Times New Roman">eter.</font></p></li>
</ul>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Times New Roman">
<ol>
<li>
<p style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt">I<span dir="rtl">nspect 
for corrosion especially around connections and under inspection clean the 
corroded parts or repair  and plug any leaked tubes or repaint.</span></p>
</li>
<li>
<p style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check 
inlet and outlet temperature, so clean the inner faces of the tubes from dirties 
or strange parts.</span></p>
</li>
<li>
<p style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check 
abnormal noise, so repair the defected tubes or control the steam flow.</span></p>
</li>
<li>
<p style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">تحقق 
معدل تدفق البخار من نظام البخار المساعد 1.17 كجم/ث</span></p>
</li>
<li>
<p style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check 
steam trap conditions and change any defected parts from the internal parts of 
the trap.</span></p>
</li>
<li>
<p style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Retightened cover bolts if there is
leakage.</span></p>
</li>
</ol>
</font>
<p align="right"><b><font face="Arial" size="2">موقع:                                                         </font></b><font size="2"><span style="font-family:Arial; font-weight:700">المبادلات الحرارية </span></font><b><font face="Arial" size="2">تعيين:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>