<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-014-r0                                                       
APPROVED  </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="567">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="197" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="472">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="284">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Regenerative Air Preheater 
       
      </font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="2">Vertical Inverted <br/>
      BHEL - India</font></b></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  AH-014-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   Al_<span lang="en-us">Aresh</span></span></b><span lang="en-us"><b><font face="Arial" size="2"> 
    ملاحظة:</font></b></span></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="284">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    Equipment Inspection (I1 - M1)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1"> 29 June 2005</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> June 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl"><font face="Times New Roman">This 
document outlines the equipment inspection I1, which must be performed on a 
monthly bases as 
indicated by M1 in the  title block</font></span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">The first draft initiated and tested by eng. Gamal Elsyed 
Osily, reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by 
eng. Mohamed Abdel Khaffar: general manager of Al-Arish power station.</font></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector  </font></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">البيانات الفنية</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="212" id="AutoNumber9" style="border-collapse: collapse" width="82%">
<tr>
<td align="center" height="25" width="7%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">لا.</font></p></td>
<td align="center" height="25" width="59%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">يكتب</font></p></td>
<td align="center" height="25" width="34%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Vertical rotary</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Number and diameter</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">One, per boiler - 5.174 
    m</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Speed</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.13 
    RPM</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Depth</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">185.5 
    cm</font></p></td>
</tr>
<tr>
<td align="center" height="18" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4.</font></p></td>
<td height="18" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">سطح التدفئة</font></p></td>
<td align="center" height="18" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6291 
    m<sup>2</sup></font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Hot end height  and material specification</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10.05 
    m,
    ASTM - A620</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Intermediate section height in m and material specification</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.05
    ASTM - A588</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Cold end height  and material specification</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.305
    m Enameled, ASTM A424</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Bearing cooling water flow  </font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.5 Liter / sec</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Weight</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">81500 
    kg</font></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  A work permit must be issued and the qualified maintenance staff should carry 
  the suitable safety category </p></li>
<li>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Safety fence with caution mark surrounding the work area is required.</p></li>
<li>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Wear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc</p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Complete maintenance tools set</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, feeler gauge</p>
</li>
</ul>
</font>
<b>
<font face="Arial" size="5">
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</font>
</b>
<font face="Times New Roman">
<ol>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Check the oil level of the:<br/>
       * Main drive gear reducer<br/>
       * Guide bearing<br/>
       * Support baring </p>
</li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check oil leakage:<br/>
      * Around bearing oil drain plugs, instrument 
  connection etc...<br/>
      * In oil piping<br/>
      * Around main drive gear reducer drain plugs, 
  dipstick connection ... etc</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check mounting and attachment bolts in drive unit, bearing, etc ... are 
  not loose</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Be sure there is no cooling water leakage in oil of bearing</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Be sure there is no abnormal noise or vibration</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Be sure there is no air or flue gases leakage from manholes</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check the state of heating insulation around the air pre heater</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check clearance and compare from seal clearance chart fig (1)</p></li>
</ol>
<p align="center"><img border="0" height="587" src="graphics/AH-015-05.jpg" width="461"/></p>
</font>
<font face="Arial" size="2">
<p align="center"><b>Figure (1) Seal Clearance Chart</b></p>
</font>
<p align="right"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>