<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-015-r0                                       
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="570">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0"><b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="475">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Technical 
            Procedure </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="284">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">Equipment:<br/></font><font face="Arial" size="2">Regenerative Air Preheater 
      <br/>
      Vertical Inverted <br/>
      BHEL - India</font></b></p></td>
<td align="left" dir="ltr" height="1" valign="top" width="173">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  AH-015-r0</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="173">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   Al_<span lang="en-us">Aresh</span></span></b><span lang="en-us"><b><font face="Arial" size="2"> 
    PS</font></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="186">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:   </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="284">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    Equipment Inspection (I2 - Y1)</font></b></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="179">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">29 June 2005</font></b></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="179">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها: </b></font><b><font face="Arial" size="1"> June 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">This 
document outlines the equipment inspection I1 required for vertical 
rotary regenerative air pre heater, which must be performed on an annually bases as 
indicated by Y1 in the  title block</font></span></p>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">The first draft initiated and tested by eng. Gamal Elsyed 
Osily , reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by 
eng. Mohamed Abdel Ghaffar: general manager of Al-Arish power station.</font></p>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control general director and supervisor of inspection &amp; quality control head sector  </font></p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">البيانات الفنية</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="215" id="AutoNumber11" style="border-collapse: collapse" width="82%">
<tr>
<td align="center" height="25" width="7%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">No.</font></p></td>
<td align="center" height="25" width="59%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Type</font></p></td>
<td align="center" height="25" width="34%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Vertical rotary</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Number and diameter</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1m, per boiler - 5.174
    </font> </p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Speed</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.13 
    RPM</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Depth</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">185.5 
    cm</font></p></td>
</tr>
<tr>
<td align="center" height="21" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4.</font></p></td>
<td height="21" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Heating surface</font></p></td>
<td align="center" height="21" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6291 
    m<sup>2</sup></font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Hot end height  and material specification</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10.05 
    m,
    ASTM - A620</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Intermediate section height  and material specification</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.05 
    m,
    ASTM - A588</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Cold end height and material specification</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.305 
    m
    Enameled, ASTM A424</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Bearing cooling water flow</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.5 Liter / sec</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9.</font></p></td>
<td height="20" width="59%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Weight</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">81500 
    kg</font></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  A work permit must be issued and the qualified maintenance staff should carry 
  the suitable safety category </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Use safety fence with caution mark surrounding the work area</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Wear safety helmet - shoes - gloves ... etc</p></li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR">Complete maintenance tools set</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Cleaning fluid, feeler gauge</p>
</li>
</ul>
</font>
<b>
<font face="Arial" size="5">
<p align="left" style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</p>
</font>
</b><font face="Times New Roman">
<ol>
<li>
<p style="margin-top: 0; margin-bottom: 8">Clean up first the entire heater</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Examine the condition of heating element replace if necessary</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Repeat half yearly inspection</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Replace gland packing</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Examine trunnion bolts </p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Examine rotor post to diaphragm weld</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Open pinion cover. Examine pinion and pin rack for wear and proper 
  engagement </p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Pack all electric motor bearing with first grease</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Examine the condition of gears and pinions and bearings</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Lubricate all coupling</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Examine oil line for cracks damage</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Examine cleaning device gear boxes</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check steam blowing nozzle</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check water washing nozzle</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Examine the cold end basket if corrosion has damaged the cold end baskets</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check the seal clearance</p></li>
</ol>
</font>
<p><font face="Arial" size="4">Guide Bearing (fig 1)</font></p>
<font face="Times New Roman">
<ol>
<li>
<p style="margin-top: 0; margin-bottom: 8">Open the cover and check whether locking plat bolts</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Drain the oil and inspection the roller from the top</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Ensure cooling water supply in order </p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Support bearing during annual overhaul</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Check up the level of the support bearing using a motor level of 0.02 
  mm/meter</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Drain oil and inspect the roller using light</p></li>
</ol>
</font>
<p><font face="Arial" size="4">Drive unit maintenance during overhaul (fig 4)</font></p>
<font face="Times New Roman">
<ol>
<li>
<p style="margin-top: 0; margin-bottom: 8">Disconnect all electrical supplies</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove holding dower bolts from auxiliary motor</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Disconnect auxiliary motor coupling and remove it</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove pinion cover</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove holding down bolts from main motor</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Disconnect main motor coupling remove the motor</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove holding down bolts from gear box</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Slide the gear box on to a temporary stand with the help</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Support the pinion temporary using wooden block between pinion bolton and 
  gear reducer</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove the taper lock bush and remove the power</p></li>
</ol>
</font>
<p> </p>
<p><font face="Arial" size="4">Element replacement (fig 3)</font></p>
<font face="Times New Roman">
<ol>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove basket from removal door</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove basket end plate from one section of the rotor</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Remove the cold end baskets one by one by pulling</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Load new set of baskets in the same sector</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">Continue this procedure until finish</p></li>
</ol>
</font>
<p align="left"><font face="Arial" size="4">Removal and replacement of hot end 
baskets (fig 2)</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Open the access door in the duct work</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Remove the redial seals</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Remove the hot end baskets from one sector though the access door </p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Replace with new baskets depending upon the condition of the 
elements </p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Continue this precedure until finished        </p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Seal replacement and setting (fig 
5)</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Fix aluminum finger tabs at in board and out board of a diaphragm</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Move this diaphragm plate under the sealing surface and adjust the 
finger tab to the required seal clearance</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Set the channel type straight edge (redial) at a convenient 
location</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Move the finger tabs under the straight edge and set the straight 
edge to sit over the tabs firmly clamp the straight edge</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Set one radial seal assembly butting the seal leaves with the 
straight edge. move the seal under the same edge of the sealing surface and 
confirm the correctness of the straight edge setting </p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Then proceed with the installation of the rest of the radial seals</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Install outboard radial seal tabs as per radial seal assembly 
drawing excess metal is to be trimmed off to obtain clearance shown and required</p>
</li>
</ol>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="431" src="graphics/AH-015-01.jpg" width="381"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (1) Guide bearing Assy.</font></b></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="451" src="graphics/AH-015-02.jpg" width="394"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (2) Suggested Handling 
Arrangement of Heating Element Basket</font></b></p>
<p align="left" style="margin-bottom: 0">V and V1 heators : slings made with a multiple arrangement of flat 
plate, fork type hooks split to interlock over the holding bars and under the 
bracing bars, have been found to be most suitable for balance and safa handing 
of the baskets for V and V1 heaters </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="485" src="graphics/AH-015-03.jpg" width="428"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (3)  Heating Element 
Basket</font></b></p>
<p align="left"><font face="Times New Roman">Extra Care you take during erection 
will ensure trouble free operation</font></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="331" src="graphics/AH-015-04.jpg" width="381"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (4)  Rotor Drive 
Assembly</font></b></p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="97" id="AutoNumber10" style="border-collapse: collapse" width="54%">
<tr>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1.</font></p></td>
<td height="19" width="40%">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Pin rack</font></p></td>
<td align="center" height="19" width="8%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">6.</font></p></td>
<td height="19" width="45%">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Support bracket</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="7%"><font face="Arial" size="2">2.</font></td>
<td height="19" width="40%">
<p style="margin-left: 6"><font face="Arial" size="2">Rotor housing</font></p></td>
<td align="center" height="19" width="8%"><font face="Arial" size="2">7.</font></td>
<td height="19" width="45%">
<p style="margin-left: 6"><font face="Arial" size="2">Auxiliary drive</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="7%"><font face="Arial" size="2">3.</font></td>
<td height="19" width="40%">
<p style="margin-left: 6"><font face="Arial" size="2">Drive motor</font></p></td>
<td align="center" height="19" width="8%"><font face="Arial" size="2">8.</font></td>
<td height="19" width="45%">
<p style="margin-left: 6"><font face="Arial" size="2">Pinion</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="7%"><font face="Arial" size="2">4.</font></td>
<td height="19" width="40%">
<p style="margin-left: 6"><font face="Arial" size="2">High speed coupling</font></p></td>
<td align="center" height="19" width="8%"><font face="Arial" size="2">9.</font></td>
<td height="19" width="45%">
<p style="margin-left: 6"><font face="Arial" size="2">Pinion cover</font></p></td>
</tr>
<tr>
<td align="center" height="17" width="7%"><font face="Arial" size="2">5.</font></td>
<td height="17" width="40%">
<p style="margin-left: 6"><font face="Arial" size="2">Speed reducer</font></p></td>
<td align="center" height="17" width="8%"><font face="Arial" size="2">10.</font></td>
<td height="17" width="45%">
<p style="margin-left: 6"><font face="Arial" size="2">Inspection opening</font></p></td>
</tr>
</table>
</center>
</div>
<p align="center"><img border="0" height="587" src="graphics/AH-015-05.jpg" width="461"/></p>
<p align="center"><b><font face="Arial" size="2">Figure (5)  Seal Clearance 
Chart</font></b></p>
<p align="left"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>