<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>AH-016-r0                                           
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="547">
<tr>
<td dir="rtl" height="1" rowspan="6" valign="middle" width="61">
<p align="center" dir="rtl">
<b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="61"/></b></p></td>
<td colspan="2" dir="rtl" height="1" valign="top" width="1081">
<table border="0" dir="rtl" height="33" width="480">
<tbody>
<tr>
<td dir="rtl" height="29" width="213"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" dir="rtl" height="29" width="257">
<p dir="rtl"><b>
<font face="Arial" size="5"><x1>الإجراء الفني</x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td dir="rtl" height="72" rowspan="3" valign="top" width="669">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>معدات:</b></font></p>
<p align="right" class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial; font-weight:700"><font size="2">سخان الهواء المسبق</font></span><o:p></o:p><font size="2"><span style="font-family: Arial; font-weight: 700">, 
  Size/29/2000</span></font></p>
<p align="right" class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family:Arial; font-weight:700">عمودي
  مقلوب <span class="SpellE">دوار</span> <span class="SpellE">ليونجستروم</span></span></font></p>
<p align="right" class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family:Arial; font-weight:700"> <span class="SpellE">
  Size 29/2000<br/>
</span></span></font>
<span style="font-family:Arial; font-weight:700"><font size="2">Ansaldo -
  </font> <span class="SpellE"><font size="2">دبجف</font></span></span><o:p></o:p></p>
</td>
<td dir="rtl" height="4" valign="top" width="394">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:</font><b>
<font face="Arial" size="2">  AH-016-r0</font></b></p></td></tr>
<tr>
<td dir="rtl" height="1" valign="top" width="394">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="1">
    صدرت إلى:  </font><font face="Arial"><b><span dir="rtl"><font size="2"> Shobra El-Khima PS</font></span></b></font></p></td></tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="391">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>      
    <font face="Arial" size="2"><b>   </b></font>
<b>
<font face="Arial" size="2"> موافقة</font></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="top" width="669">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Equipment Inspection  (</font></b></font><span style="font-family:Arial; font-weight:700"><font size="2">I</font></span><font size="2"><span style="font-family: Arial; font-weight: 700">2</span></font>-<font size="2"><span style="font-family: Arial; font-weight: 700">Y1</span><span style="font-family:Arial; font-weight:700">)</span></font></p>
</td>
<td dir="rtl" height="1" valign="TOP" width="384">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    تاريخ الموافقة:    </b></font><b>
<font face="Arial" size="1">23 Nov 2005</font></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="384">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    المراد مراجعتها:  </b></font><b>
<font face="Arial" size="1">نوفمبر 2010</font></b></p></td>
</tr></table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">This document outlines the 
equipment inspection I1,  which must be
performed on an annually bases as indicated by Y1 in the title block.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">The boiler plant is equipped with
two regenerative <span class="SpellE">ljungstrom</span> air heaters.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">ال <span class="SpellE">ljungstrom</span>
air preheater absorbs waste heat from flue gas then <span class="SpellE">transfers</span>
this heat to <span class="SpellE">uncoming</span> cold air by means of
continuously rotating heat <span class="SpellE">transfer</span> elements of
specially formed metal plates.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">Thousands of these high efficiency
elements are spaced and compactly arranged within sectorshaped compartments
of <span class="SpellE">radially</span> divided cylindrical shell called the
rotor.</span></p>
<p align="justify" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">The housing surrounding the rotor
is provided with duct connections at both ends and is adequately sealed by
radial and circumferential sealing members  forming an air passage through one
half of the preheater and a gas passage through one half of the preheater and a
gas passage through the other.</span></p>
<p align="justify" dir="rtl" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt"><font face="Times New Roman"><span dir="rtl">The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px"><font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="rtl">Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</font></p>
</blockquote>
<b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">Work order must be issued and the
qualified maintenance staff should carry the suitable safety category.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl">سياج أمان مع علامات تحذير 
    مطلوب المحيطة بمنطقة العمل.</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Wear safety helmet, shoes,
gloves  etc.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Isolate the circuit breaker of the
main motor</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Be sure that the air preheater <u> <span class="SpellE">is stopped</span> <span class="SpellE">بالكامل</span> <span class="SpellE">visually</span></u></span></p>
</li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">Complete maintenance tools
     set, special tools.</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">مؤشر الطلب.</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">Oil drain pan, Oil can, 
  Feeler gauge.</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Oil Mobil gear 630.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">الشحوم موبيبليكس </font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Air motor oil  DTE 629.</font></p>
</li>
</ul>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> <b><p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b></p>
<font size="3">
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">تحقق من جميع أدوات التوصيل والتروس الخاصة بوحدة القيادة لمعرفة ما إذا كانت غير عادية 
ضوضاء تسرب الزيت والاهتزاز المفرط، ودرجة الحرارة، لذلك قم بتغيير المنشق 
الأجزاء من الأختام والمحامل ... إلخ</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check PH lubrication system for
oil leakage, pressure and temperature.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check MW load, air and gas
temperature in and out differential pressure across the air preheater.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">فحص الشعاعي والمحيط المحوري
تغيير حالة الختم إذا لزم الأمر.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Adjust axial, radial and circumferential seal 
clearances, or change any of the defected seals in outage and readjust the 
clearance.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Inspect shaft seals and change
if required.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check heat transfer and
elements and change if required.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check soot blowing lance and
nozzles and change if required.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Change oil in air preheater 
bearing mobil extra <span class="SpellE">hecla</span> زيت اسطوانة سوبر.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Clean oil filter with air and organic substances.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Restart lubricating system and check the air 
pressure.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Change oil lubrication shaft bearings for Reduction 
gear  QSV 320</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Change oil, clean air filter, top <span class="SpellE">oiler </span> (<span class="SpellE">Vactra</span> heavy medium)<span class="SpellE"> for the </span>Air motor.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check Automatic friction coupling<span class="SpellE"> 
ل</span> 
bushing wear and change if needed.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check free of oil or grease.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Hydrodynamic coupling check and restart the air 
preheater.</p>
</li>
</ol>
</font>
<font size="4">
<p align="center" dir="rtl" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm"><font face="Arial">MRDS      
Maintenance Record Data Sheet      MRDS</font></p>
</font>
<font size="3">
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="87" id="AutoNumber1" style="border-collapse: collapse" width="90%">
<tr>
<td align="center" height="1" style="border-style: solid; border-width: 1; " width="15%">
<font face="Arial" size="2">غرض</font></td>
<td align="center" height="1" style="border-style: solid; border-width: 1; " width="22%">
<font face="Arial" size="2">Setting Values</font></td>
<td align="center" height="1" style="border-style: solid; border-width: 1; " width="10%">
<font face="Arial" size="2">Units</font></td>
<td align="center" height="1" style="border-style: solid; border-width: 1; " width="12%">
<font face="Arial" size="2">قبل التفتيش</font></td>
<td align="center" height="1" style="border-style: solid; border-width: 1; " width="12%">
<font face="Arial" size="2">After Inspection</font></td>
<td align="center" height="1" style="border-style: solid; border-width: 1; " width="49%">
<font face="Arial" size="2">ملاحظات</font></td>
</tr>
<tr>
<td align="center" height="52" style="border-style: solid; border-width: 1; " width="15%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    التخليص</font></p></td>
<td align="center" height="52" style="border-style: solid; border-width: 1; " width="22%">
<p align="center" class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
     
    <span lang="FR">Axial </span></font>
<font face="Arial" size="2">
    =</font></p>
<p align="center" class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
     
    <span lang="FR">Radial =</span></font></p>
<p align="center" class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
      محيط
    <span lang="FR">=</span></font></p></td>
<td align="center" height="52" style="border-style: solid; border-width: 1; " width="10%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">mm</font></p>
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">mm</font></p>
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">mm</font></p></td>
<td align="center" height="52" style="border-style: solid; border-width: 1; " width="12%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td align="center" height="52" style="border-style: solid; border-width: 1; " width="12%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td align="center" height="52" style="border-style: solid; border-width: 1; " width="49%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
</table>
</center>
</div>
<p align="center" dir="rtl" style="margin-top:0;margin-bottom:0;"> </p>
</font>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">موقع:                       
 
                               

</font></b>
<span style="font-family:Arial; font-weight:700"><font size="2">سخان الهواء المسبق</font></span><o:p> </o:p><b><font face="Arial" size="2">شفرة:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">تم الفحص
بواسطة :
                                                  
التوقيع:  
                                 
التاريخ :</font></b></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body>
</html>