<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
AH-018-r0                                                       
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="567">
<tbody>
<tr><b>
<td dir="rtl" height="1" rowspan="6" valign="top" width="57"><b>
<img border="0" height="204" src="../../../mpisweb/images/mpis-1.gif" width="56"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="470">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="282">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font>
<font face="Arial" size="2">Air Heater Ljungstrome</font></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">28 VIX 68/62, V</font></b><font face="Arial" size="2"><b>ertical 
      Rotary</b></font></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial; font-weight: 700"><font size="2">Stein 
      Industry, France</font></span></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  AH-018-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:     </font>
<b><font face="Arial" size="2">   أتاكا</font></b><font face="Arial" size="2"><b> ملاحظة:</b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>        <font face="Arial" size="2"><b>موافقة</b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="282"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">فحص المعدات</font></b> <b><font face="Arial" size="2">
    (I1-M2)</font></b></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="182"><font face="Arial" size="1"><b>
    تاريخ الموافقة:   10 يوليو 2006</b></font></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed: July 20111</b></font></td></b></tr></tbody></table>
<p dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">This document l<span style="layout-grid-mode: line">موجود
</span>the equipment inspection I1, to be performed every two months as 
indicated by M2 in the title block.</font></p>
<font face="Times New Roman">
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">The heater 
function to <span style="font-size: 12.0pt; font-family: Times New Roman">absorb 
waste heat from flue gas, then transfer this heat to incoming clod air to 
increase the temperature of the incoming combustion or air process system.</span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; position: relative; top: 0pt; font-weight: normal">
<u>المواصفات الفنية</u>:</span></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber2" style="border-collapse: collapse; border-width: 0" width="88%">
<tr>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">يكتب</font></p></td>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="67%">
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">28 vix 68/62</font></p></td>
</tr>
<tr>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Shaft Position</font></p></td>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="67%">
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Vertical</font></p></td>
</tr>
<tr>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">No. of Air heater every unit</font></p></td>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="67%">
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ضياء الإسكان. (صدَفَة)</font></p></td>
<td height="17" style="border-style: none; border-width: medium" valign="top" width="67%">
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">9.47 m</font></p></td>
</tr>
<tr>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">سرعة الدوار</font></p></td>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="67%">
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Normal Walking 1.33 rpm</font></p>
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Auxiliary Walking 0.32 rpm</font></p></td>
</tr>
<tr>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Bearing Type</font></p></td>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="67%">
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Guide bearing spherical roller bearing
    <br/>
    23060 CCK/C3/W33</font></p>
<p style="margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Support bearing spherical roller 
    bearing 23230 CCK/C3/W33 </font></p></td>
</tr>
<tr>
<td height="62" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Drive Gear Box</font></p></td>
<td height="62" style="border-style: none; border-width: medium" valign="top" width="67%">
<font face="Arial">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font size="2">Reducer CHV35  35LI50 VG320</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font size="2">Reducer BGL 0.61 I50 VG150</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font size="2">تشغيل القابض 27LZR 0.45L</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font size="2">Fluid coupling FS50 3L I50 VG46</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font size="2">Fluid coupling FS70 5.7L I50VG46</font></p></font></td>
</tr>
<tr>
<td height="77" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<span style="line-height: 150%; font-weight: normal"><font size="2">Heating 
    Elements</font></span></font></p></td>
<td height="77" style="border-style: none; border-width: medium" valign="top" width="67%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">- Hot element </font></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">  Type DU</font></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">  Think 0.5 mm</font></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<font size="2">  الارتفاع 914 ملم (36</font><span dir="RTL" lang="AR-SA"><font size="2">ً</font></span><font size="2">)</font><span dir="RTL" lang="AR-SA"><font size="2">ًٌ</font></span></font></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">  Material Steel (tc) </font></p>
<font face="Arial" size="2">
<p style="margin-top: 0; margin-bottom: 0">-</p></font><font face="Times New Roman"><font face="Arial" size="2"> 
    Intermediate Heating Element</font>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">  Type DU</font></p>
<font face="Arial">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">  Think 0.5mm</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">  الارتفاع 355 ملم (14)</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">  Material E36 WA </font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">- العنصر البارد</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">  Type NF</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">  Think 075 mm(12)</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">  الارتفاع 3.5 ملم </font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">  Material EME</font></p></font></font></td>
</tr></table></font>
<tr>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<span style="line-height: 150%; font-weight: normal"><font size="2">Washing 
    Device</font></span></font></p></td>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="67%">
<font face="Times New Roman">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">P 5.2 bar</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Consum 140 m3/h</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">P 5.2 bar</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Consum 140 m3/h</font></p></font></td>
</tr>
<tr>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<span style="line-height: 150%; font-weight: normal"><font size="2">Fire 
    Fitting</font></span></font></p></td>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="67%">
<font face="Times New Roman">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">P 5.2 bar</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font face="Arial" size="2">Consum 140 m3/h</font></p>
</font>
</td>
</tr>
<tr>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="33%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<span style="line-height: 150%; font-weight: normal"><font size="2">Cleaning 
    Device </font></span>
</font>
</p></td>
<td height="1" style="border-style: none; border-width: medium" valign="top" width="67%">
<font face="Times New Roman">
<h4 style="margin-left:10; margin-right:0; margin-top:0; margin-bottom:0"><span style="font-weight: normal">
<font face="Arial" size="2">P 20 
    bar</font></span></h4>
</font>
<font face="Arial">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font size="2">T 300 C : 340 C</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
<font size="2">Consum Steam 2340 kg/h</font></p></font></td>
</tr>
<p align="justify" dir="rtl" style="margin-top: 8; margin-bottom: 8"> </p>
<p align="justify" dir="rtl" style="margin-top: 8; margin-bottom: 8">The first 
draft initiated by eng. 
<span style="font-size: 12.0pt; font-family: Times New Roman">Abdel Naeim 
Attallah Ahmed</span>, accepted by eng.
<span style="font-size: 12.0pt; font-family: Times New Roman">Gomah Lotfy 
general director</span>, revised by EDEPC inspection and quality control eng. Samir 
Abdel-Gelil, and approved by eng. Mokhter Abdel-Latif: Mady: head sector of Ataka 
Power Station ( 2x300+2x150) MW.</p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font size="3">
<span style="font-family: Times New Roman; font-weight: normal">
<span style="font-size: 12.0pt; font-weight: normal">This document accepted by 
  eng. Samir Abdel Gilel:</span><span style="font-size:12.0pt;font-weight:normal"> 
EDEPC inspection and quality control general director &amp; MPIS coordinator, and 
certified by accountant Mahmoud Mohamed Soliman: EDEPC planning &amp; financial 
prediction head sector and supervisor of inspection &amp; quality control's head 
sector</span></span></font></p>
</blockquote>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">احتياطات السلامة</font></b></p>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -5; margin-bottom: 0">
<span dir="rtl">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:0; margin-top:0">
Safety fence  with
caution marks surrounding the work area is required.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:0; margin-top:0">Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:0; margin-top:0">
<span dir="rtl">The air heater must be isolated mechanically by 
closing inlet and outlet valves.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:0; margin-top:0">
<span dir="rtl">Be sure the cooling water of the upper and lower bearing is 
closed</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:0; margin-top:0">
<font color="#0000FF"><span dir="rtl">تأكد من أن سخان الهواء يجب أن يتم تصريفه بالكامل</span></font></p>
</li>
</font></ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات</font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0px; margin-bottom: 0px">
  مجموعة أدوات الصيانة الكاملة.</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0px; margin-bottom: 0px">
  سائل التنظيف، ساحب يدوي.</p></li>
<li dir="rtl">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
  مطرقة قياس الملمس، مفتاح عزم الدوران.</p></li>
</ul>
</font>
<b>
<font face="Arial" size="5">
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</font>
</b>
<font face="Arial" size="4">
<p class="MsoNormal" dir="rtl" style="text-align: right;line-height:23.0pt;
direction: rtl;unicode-bidi:embed">Before Isolating the Air Heater Mechanically 
and Electrically</p>
</font>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check any abnormal noise or vibration.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check any air or flue gases leakage from 
  manholes.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check the oil level of upper guide bearing.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">تحقق من مستوى الزيت لمحمل الدعم السفلي.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check the oil level of drive unit.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check the oil level of drive unit for blowing 
  equipment.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check auxiliary drive in service for a few 
  minutes.</font></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; line-height: 23.0pt; direction: rtl; unicode-bidi: embed">
<font face="Arial" size="4">After Isolating the Air Heater Mechanically and 
Electrically</font></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Washing air pre-heater at the cold end and hot 
  end to cleaning it in out the unit until the PH of drain water equal washing 
  water PH= 8</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Vent the water cooling system for guide 
  supporting bearing in top bottom end and clean it if needed .</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check sealing clearance according to table No. 1 
  and figure No. 2</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check the basket and changing it if needed </font>
</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check the soot blower system in every air heater 
  and spray all  nozzle if needed </font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">تحقق من نظام تركيب التنوب t5he في كل سخان هواء 
  ورش كل الفوهة إذا لزم الأمر.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check the washing system upper and lower every 
  air heater and spray all nozzle if needed.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check alignment limits for coupling </font></p></li>
</ol>
<p align="center" class="MsoHeading8" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Table No. 1 Air Heater Seal Clearance</font></p>
<p align="center" class="MsoHeading8" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<div align="center">
<center>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="65" style="border-collapse: collapse; border: medium none; margin-left: 18.7pt" width="510">
<tr style="page-break-inside:avoid">
<font face="Arial" size="2">
<td colspan="4" height="21" style="width: 266; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>شعاعي</b></font></p></td>
<td colspan="2" height="21" style="width: 135; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Axial Seal</b></font></p></td>
<td colspan="2" height="21" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>الختم المحيطي</b></font></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="5">
<td height="15" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">A</font></p></td>
<td height="15" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">B</font></p></td>
<td height="15" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">C</font></p></td>
<td height="15" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">D</font></p></td>
<td height="15" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">G</font></p></td>
<td height="15" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">H</font></p></td>
<td height="15" style="width: 77; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">M</font></p></td>
<td height="15" style="width: 85; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">N</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="5">
<td height="23" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">0 mm</font></p></td>
<td height="23" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">18 mm</font></p></td>
<td height="23" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">6 mm</font></p></td>
<td height="23" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">7 mm</font></p></td>
<td height="23" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">9 mm</font></p></td>
<td height="23" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">5 mm</font></p></td>
<td height="23" style="width: 77; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">5 mm</font></p></td>
<td height="23" style="width: 85; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">1.5 ملم</font></p></td>
</font>
</tr>
</table>
</center>
</div>
<font face="Times New Roman">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0"> </p>
<div align="center">
<center>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="65" style="border-collapse: collapse; border: medium none; margin-left: 18.7pt" width="510">
<tr style="page-break-inside:avoid">
<font face="Arial" size="2">
<td colspan="4" height="21" style="width: 266; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>شعاعي</b></font></p></td>
<td colspan="2" height="21" style="width: 135; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Axial Seal</b></font></p></td>
<td colspan="2" height="21" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>الختم المحيطي</b></font></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="5">
<td height="15" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">A</font></p></td>
<td height="15" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">B</font></p></td>
<td height="15" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">C</font></p></td>
<td height="15" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">D</font></p></td>
<td height="15" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">G</font></p></td>
<td height="15" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">H</font></p></td>
<td height="15" style="width: 77; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">M</font></p></td>
<td height="15" style="width: 85; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">N</font></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="2">
<td height="23" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td height="23" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td height="23" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
        </td>
<td height="23" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td height="23" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td height="23" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td height="23" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
        </td>
<td height="23" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
</font>
</tr>
</table>
</center>
</div>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Return Regenerative Air Heater into Service</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
<span style="FONT-FAMILY: Times New Roman">
  Operate </span>
<span style="font-family: Times New Roman">the air hea</span><span style="FONT-FAMILY: Times New Roman">ter 
  by coordination with the shift engineer.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
  Ensure that air<span style="font-family: Times New Roman">
  hea</span><span style="FONT-FAMILY: Times New Roman">ter </span>
  is 
  OK and record the readings of clearance, temp., vibration, ... etc, and 
  compare with ref. values.</p></li>
</ol>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>Tested by:                                                           Test 
Date:                            
 
Signature:</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="487" src="graphics/AH-018-01.jpg" width="476"/></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
 </p>
</font>
<p align="center">   </p>
<p align="center"> </p>
<p align="center">
<img border="0" height="778" src="graphics/AH-018-02.jpg" width="594"/></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>