<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>AH-019-r0                                                         
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="568">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<p align="center">
<img border="0" height="198" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="473">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="TOP" width="275">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-size: 10.0pt; font-family: Arial">Air Heater 
    Typical Ljungstrome</span></b><p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Vertical Rotary, </span></b>
<font size="2"><b><span style="font-family: Arial">SI</span></b></font></p>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">Stein Industrie, France</span></b><span style="font-size: 12.0pt; font-family: Times New Roman">
</span></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="180">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">وثيقة
      لا:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  </span>
</b><font size="2"><b><span style="font-family: Arial">AH-019-r0</span></b></font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="180">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
     <span lang="ar-eg"> </span>   أتاكا PS</font></span></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="180">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>       
    <b><font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font><font face="Arial" size="2">إجراءات الصيانة الرئيسية</font><span style="font-size: 10.0pt; font-family: Arial"> 
    (P1Y5)</span></b></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="173"><font face="Arial" size="1"><b>
     Approved Date:  19 Sep 2006</b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="173">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  Sep 2011</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Times New Roman" size="2">
<p align="justify" class="MsoBodyTextIndent" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">This document lists 
    major maintenance procedures the P1, to be performed every five years as 
    indicated by Y5 in the title block.</span></p>
<p align="justify" class="MsoBodyTextIndent2" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">The ljungstrom air 
    heater function is to absorb waste heat from flue gas, then transfer this heat 
    to incoming cold air to increase the temperature of the incoming combustion 
    or air process system </span></p>
<p align="justify" class="MsoBodyTextIndent2" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">The first 
draft initiated &amp; tested by eng. Abdel Naeim 
Attallah Ahmed, accepted by eng. Gomah Lotfy 
general director, revised by EDEPC inspection and quality control eng. Samir 
Abdel-Gelil, and approved by eng. Mokhter Abdel-Latif: Mady: head sector of Ataka 
Power Station ( 2x300+2x150) MW.</span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
<span style="font-family: Times New Roman; font-weight: normal">
<span style="font-size: 12.0pt; font-weight: normal">This document accepted by 
  eng. Samir Abdel Gilel:</span><span style="font-size:12.0pt;font-weight:normal"> 
EDEPC inspection and quality control general director &amp; MPIS coordinator, and 
certified by accountant Mahmoud Mohamed Soliman: EDEPC planning &amp; financial</span></span></font></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
<span style="font-size:12.0pt;font-weight:normal; font-family:Times New Roman">
prediction head sector and supervisor of inspection &amp; quality control's head 
sector.</span></font></p>
</font>
<font face="Arial" size="2">
</font></blockquote>
<p>
<b><font face="Arial" size="5">احتياطات السلامة</font></b>
</p>
<ul>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida:0%; direction: rtl; unicode-bidi:embed; margin-top:0; margin-bottom:6">
    يجب إصدار تصريح العمل.</p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida:0%; direction: rtl; unicode-bidi:embed; margin-top:0; margin-bottom:6">
    The maintenance staff must be qualified and carry the suitable 
    safety ID category,</p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida:0%; direction: rtl; unicode-bidi:embed; margin-top:0; margin-bottom:6">سياج الأمان 
     
    مع وجود علامات تحذيرية محيطة بمنطقة العمل مطلوبة،</p>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:6">
  Wear safety and healthy equipment as safety helmet, safety shoes gloves etc.</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:6">
The air heater must be isolated mechanically and electrically.</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:6">
Be sure the cooling water of the upper and lower bearing is closed</p></li>
</li></ul>
<p>
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<ul>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
      مجموعة أدوات الصيانة الكاملة.</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:6">
      Cleaning fluid, feeler gauge, hammer</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:6">
      Manual puller, torque wrench</p></li>
</ul>
<font face="Arial" size="5">
<b>
<p align="right"> </p>
</b></font>
<font face="Arial" size="1">
<p align="right">     </p>
</font>
<font face="Arial" size="5">
<p align="right">العمل المراد تنفيذه</p></font><font face="Times New Roman"><b><span style="font-size: 12.0pt"> </span></b>
</font>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed"><font face="Arial" size="4">قبل</font><font face="Times New Roman">
<font face="Arial" size="4">isolating the Air Heater Mechanically and 
Electrically</font></font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Check any abnormal noise or vibration.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check any air or flue gases leakage from manholes.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the oil level of upper guide bearing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the oil level of lower support bearing</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the oil level of drive unit.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the oil level of drive unit for blowing equipment.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check auxiliary drive in service for a few minutes.</p></li>
</ol>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
After isolating the Air Heater Mechanically and Electrically</p>
</font>
<font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Wash air preheater at the cold end and hot end to clean it in out the 
  unit until the PH of drain water equal washing water PH= 8</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Vent the water cooling system for guibe sporting bearing in top bottom end and 
  clean it if needed .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check sealing clearance according to table No. 1 and figure No. 6</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the basket and chining it if needed </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the soot blower system in every air heater and spray all  nasal if 
  needed </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the fir fitting system in every air heater and spray all nozal if needed 
  .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  افحص نظام الغسيل العلوي والسفلي لكل سخان هواء وقم برش جميع النوزل 
  إذا لزم الأمر.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check alignment limits for coupling </p></li>
</ol>
<p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0"><span style="font-weight: normal">Table No. 1 Air Heater 
Seal Clearance   Figure 6</span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="71" style="border-collapse: collapse; border: medium none; margin-left: 18.7pt" width="517">
<tr style="page-break-inside: avoid">
<td colspan="4" height="21" style="width: 264; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">شعاعي</font></p></td>
<td colspan="2" height="21" style="width: 118; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">Axial Seal</font></p></td>
<td colspan="2" height="21" style="width: 123; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">الختم المحيطي</font></p></td>
</tr>
<tr>
<td height="21" style="width: 51; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">A</font></p></td>
<td height="21" style="width: 69; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">B</font></p></td>
<td height="21" style="width: 47; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">C</font></p></td>
<td height="21" style="width: 52; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">D</font></p></td>
<td height="21" style="width: 45; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">G</font></p></td>
<td height="21" style="width: 58; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">H</font></p></td>
<td height="21" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">M</font></p></td>
<td height="21" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">N</font></p></td>
</tr>
<tr>
<td height="23" style="width: 51; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">0 mm</font></p></td>
<td height="23" style="width: 69; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">18 mm</font></p></td>
<td height="23" style="width: 47; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">6 mm</font></p></td>
<td height="23" style="width: 52; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">7 mm</font></p></td>
<td height="23" style="width: 45; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">9 mm</font></p></td>
<td height="23" style="width: 58; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">5 mm</font></p></td>
<td height="23" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">5 mm</font></p></td>
<td height="23" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><font face="Arial">1.5 ملم</font></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Replacement of Heat Transfer 
Surface</span></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Cold End Surface </span>
Figure 3,4,5</p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Open rotor housing cold end basket removal door.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Rotate rotor to line up rotor basket removal door with opening in rotor 
  housing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove cover from rotor basket</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove cold end element baskets the number of cold end basket to be removed 
  and replaced in each sector varies with the size of the air preheater.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  A piece of rod or pipe with a hook on one fit slot in basket wrapper and a hook 
  on the other end will be required to remove and replace baskets. Rod or pipe 
  should be long enough to reach inner most basket</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install new baskets starting with inner most baskets, which designated as A 
  basket.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install sector cover using sealing compound under cover</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Rotate rotor to adjacent sector, remove cover and ensure element baskets have 
  been replaced.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Review the thickness of elements in cold end baskets</p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Hot and / or Intermediate 
Baskets Surface</span>    Figure 3,4,5</p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Hot and/or Intermediate element baskets may be removed from air outlet or gas 
  inlet duct just above air pre heater as to which of these ducts is used 
  depends on duct configuration and access.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  بمجرد تحديد سلال القنوات التي سيتم إزالتها. التخطيط 
  وفتحة الحرق في قناة ذات حجم كافٍ لاستيعاب العنصر الأكبر 
  الموقع المفضل للسلة هو مركز الجانب الطويل من القناة.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove hot end radial and circumferential seals.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install monorail or similar arrangement in line with . and just above . 
  Opening in duct for use of hoist in removing present basket and installing new 
  baskets.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بتدوير الدوار بحيث يصطف القطاع مع الفتح والخط الأحادي.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Using a two line sling with right angle hooks of   material which will slip 
  under basket holding bars. Remove baskets from rotor compartments and transfer 
  to out side of air pre heater .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تثبيت سلال العناصر الجديدة. كرر هذا الإجراء حتى جميع سلال العناصر 
  تم استبدالها.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  أعد تطبيقه وضبطه على الأختام الشعاعية والمحيطية المناسبة.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove hoist and close up opening in duct.</p></li>
</ol>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly of Rotor Support 
Bearing</span>    Figure 7</p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The process of disassembly of the support bearing maintenance or exchange if 
  defected</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the drive motor from met work and secure it.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain oil from bearing housing .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect oil piping.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove oack strap and packing (10).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove packing retainer and packing from bearing housing cover (6)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove bearing housing cover.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install normal jacks and jacking beams to support the rotor fig No. (8) four 
  jacks capacity 50 ton .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة ثلاثة (3) مسامير مبيت المحامل بعيدًا عن بعضها البعض، واستبدلها بجميع قضبان الخيط الطويلة 
  ويجب تشديده لدعم مبيت التحمل (6)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove balance of support bolts.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Back off must on all-thread rods to lower bearing housing keep it level as it 
  is lowers. upper race of bearing (12) should remain on Truman (1).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  في حالة استبدال المحمل، قم بإزالة المحمل العلوي (12) من ترومان 
  (1) بواسطة الساحب أو السباق الحراري لإزالته</p></li>
</ol>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">تجميع دعم الدوار 
تحمل    </span>Figure 7</p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Clean every parts well.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تجميع كل جزء في التسلسل العكسي للتفكيك.</p></li>
</ol>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly of Rotor Guide 
Bearing</span><b>    </b>figure 9</p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تتم عملية تفكيك محمل الدليل الصيانة أو الاستبدال</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the drive motor from met work and secure it.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain oil from bearing housing and remove the packing (15)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove bearing housing cover (3).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة البراغي التي تثبت غطاء القفل (9) وغسالات قفل اللوحة وغطاء القفل 
  (9).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw three eye bolts in to tapped holes in top of trunnion sleeve for use in 
  removing the sleeve.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة جلبة مرتكز الدوران (7) مع المحمل (2) بواسطة مضخة ضغط جميعها. إرفاق أ 
  قم بربط الصقر بفتحة ملولبة في الجزء العلوي من مرتكز الدوران (4) واستمر في الضغط 
  الأكمام أثناء التقديم.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The bearing is secured to the sleeve, comprises a locknut, lock washer and 
  sleeve. To replaced the bearing, bend out ears of lock washer and remove lock 
  nut. Turn the sleeve bottom side up and tab the inner bearing race to remove 
  bearing from sleeve.</p></li>
</ol>
</font>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
Assembly of Rotor Guide Bearing</p></font><b><font face="Times New Roman">  </font></b><font face="Times New Roman"> 
figure 9
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 8">
  Clean every parts well.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تجميع كل جزء في التسلسل العكسي للتفكيك.</p></li>
</ol>
</font>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="4">Adjustment of Rotor Sealing in Cold State </font>
</p>
<font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 8">
  The sealing system are comprised of radial seal, circumferential seal and 
  rotor past seals .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Radial seal figures (6) .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Replace and adjust each radial seal individually according to the following 
  procedure figure (6) .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Shut down the heater and the drive and secure it.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Attach the seal straight-edge to the support channels welded inside the 
  connecting plate.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Set the seal straight-edge to the trailing edge of on existing radial seal.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Then remove the seal.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install the seal so it touches across the full length of seal straight-edge 
  (Item #3) tighten the inner and outer bolts of each seal section first (Item 
  #4), then tighten the remaining bolts .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the seal clearance at both sector plates by referring to seal clearance 
  table 1 adjust the seal return the seal to the straight-edge and reset the 
  straight-edge.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Set the remaining radial seals to the straight-edge.</p></li>
</ol>
</font>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
الختم المحيطي</p></font><b><font face="Times New Roman">      </font></b><font face="Times New Roman">        
الشكل 6
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  استبدل وضبط كل ختم شعاعي على حدة وفقًا لما يلي 
  الإجراء:</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Shut down the air-heater and drive and secure it.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove present seals and holding strips.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install new seal leaves so that the outer leaf overlaps the inner leaf such 
  that the bend slots are not exposed .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Locate seals on sealing angle in accordance with dimensions gives on cearance 
  seal in table 1 the cold end circumferential seal should just contact the 
  sealing angle.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The hot end circumferential seal are to be set the specified clearance from 
  the sealing angle.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  If the sealing angles hove grooved by seals the new seals are to be set at 
  specified clearance in grooved.</p></li>
</ol>
</font>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="4">Rotor Post Seals    </font><font face="Times New Roman"><b> </b> 
figure (6)</font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove present seals for rotor.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install new seals in same location.<br/>
     </p></li>
</ol>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
Exchange of Toothed Wheel or the Drive</p></font><font face="Times New Roman">   
الشكل 10
<blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
The driving toothed wheel (1) of the rotor or the regenerative air heater with 
worn or damaged teeth must be exchanged. <u>The process is following</u>:</p>
</blockquote>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Disconnect the drive motor from network and secure it against incompetent 
  starting.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Dismantle the rotor drive including the bracket from the stator housing with 
  the use of a pulley block.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Draw off the toothed wheel from the gearbox shaft with use of a draw off jig.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Clean the shaft end, lubricate it with graphite and fit on a new toothed wheel 
  on it . Apply slip-on flanges and screws screwed in the tapped hole in the 
  shaft face.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Secure the toothed wheel on the shaft with a washer and screws.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount the drive with the bracket back on the stator housing so as to enable 
  the toothed wheel meshing into the rotor pin gearing . the clearance between 
  the toothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm 
  in cold state . Adjust the clearance bey rotor hand turning according to 
  figure 7 along the whole circumference of the pin gearing it should be checked 
  by means of a gauge in several spots of the circumference of rotor pin 
  gearing, the rim of the pin gearing is not accurately circular.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the oil charge of the gearbox, if necessary refill exchange to the oil.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Having finished the drive assembly, checked the oil charge and adjusted the 
  rum of the regenerative air heater.</p></li>
</ol>
</font>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="4">Instructions for Lubricant exchange</font></p>
<font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Before the first filling or the bearings or gearboxes with a lubricating 
  charge/ grease or oil / all parts and surfaces being in contact with the 
  lubricant must be cleaned orderly having cleaned the surfaces, wash them with 
  kerosene or with special flushing oil .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  لا تستخدم القماش أو الألياف التي تطلق الغضب لتنظيف المحامل والانزلاق 
  تلاحظ الأسطح أثناء تجميع المحامل أعلى مستويات النظافة المحتملة 
  اترك المحامل في العبوة الأصلية حتى يتم استخدامها للتجميع.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Apply always the lubricants of the same quality for the sieve lubricating spot 
  if its necessary to apply some other lubricant quality to be settled with 
  special technical service of the lubricant supplier remove first all residues 
  of original lubricant, and wash the whole lubricating space orderly.</p></li>
</ol>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<b><u>Notes</u>:</b> Enameled seals are secured by clips and set screws in the table 
No. 1     Figure (6)</p>
</font>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
إعادة سخان الهواء المتجدد إلى الخدمة </p>
</font>
<font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Operate the regenerative air heater by coordination with the shift engineer.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Ensure that the regenerative air heater is OK and record the readings of 
  clearance, temperature, and vibration.etc and compare with reference values.</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <font face="Arial"><p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-top:-10; margin-bottom:0">
<b><font size="2">Location:                                                                 
Air Heater Code: 
</font></b> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Checked 
by:                                                             Signature:                               Date:</font></b></p>
</font>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="rtl" style="text-align: center; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
</p></p></p></p></p></p></p></p></font>
<span style="font-variant: small-caps"><font face="Arial" size="4">Trouble  Shooting</font></span><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="214" id="AutoNumber1" style="border-collapse: collapse" width="97%">
<tr>
<td height="27" style="border-left-color: #111111; border-left-width: 1" width="33%">
<font face="Times New Roman">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">مشكلة</font></p></font></td>
<td height="27" width="31%">
<font face="Times New Roman">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Possible</font></p></font></td>
<td height="27" width="36%">
<font face="Times New Roman">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">علاج</font></p></font></td>
</tr>
<tr>
<td height="30" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" valign="top" width="33%">
<p style="margin-left:6; margin-right:6; margin-top:8; margin-bottom:0">
<font face="Arial" size="2">High pressure loss (the air pressure indicator 
    of the outlet of the region-erective air heater shows a low valve).</font></p></td>
<td height="30" valign="top" width="31%">
<p style="margin: 0 6">
<font face="Arial" size="2">Considerable Sediments on the heating elements.</font></p></td>
<td align="justify" height="30" valign="top" width="36%">
<font face="Times New Roman">
<p style="margin:0 6; ">
<font face="Arial" size="2">Blow the regenerative air heater wit steam blowing is not 
    efficient put the air heater out of operation wash it with water. </font>
</p></font>
</td>
</tr>
<tr>
<td height="5" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="33%">
<p style="margin: 0 6"></p></td>
<td height="5" valign="top" width="31%">
<font face="Times New Roman">
<p style="margin:0 6; ">
<font face="Arial" size="2">Big clearance of sector sealing causing air 
    leakage into the </font></p></font><font face="Arial" size="2">rotor
    flue gas part</font></td>
<td align="justify" height="5" valign="top" width="36%">
<font face="Times New Roman">
<p style="margin:0 6; ">
<font face="Arial" size="2">Check the clear once of sector and dealings and if necessary 
    to adjust so as to decreases the air leakage.</font></p></font></td>
</tr>
<tr>
<td height="8" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" width="33%">
<p style="margin: 0 6"></p></td>
<td height="8" valign="top" width="31%">
<p style="margin:0 6; ">
<font face="Arial" size="2">Sealing sheets worn or broken</font></p></td>
<td align="justify" height="8" valign="top" width="36%">
<p style="margin:0 6; ">
<font face="Arial" size="2">Exchange the defective sealing sheets for new once.</font></p></td>
</tr>
<tr>
<td height="45" rowspan="2" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-bottom-style: none; border-bottom-width: medium" valign="top" width="33%">
<p style="margin: 0 6">
<font face="Arial" size="2">Low CO2 content in flue gas (there is a great 
    difference between the CO2 contents before and after the heater).</font></p></td>
<td height="22" valign="top" width="31%">
<p style="margin: 0 6">
<font face="Arial" size="2">Great relevance of sector and air leakage into flue gas.</font></p></td>
<td align="justify" height="22" valign="top" width="36%">
<p style="margin: 0 6">
<font face="Arial" size="2">Check the clearance adjust mints to remove the 
    faults discovered.</font></p></td>
</tr>
<tr>
<td height="23" valign="middle" width="31%">
<p style="margin:0 6; ">
<font face="Arial" size="2">Delivery slid valve is closed</font></p></td>
<td align="justify" height="23" width="36%">
<p style="margin: 0 6">
<font face="Arial" size="2">Open the slide valve.</font></p></td>
</tr>
<tr>
<td height="38" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" valign="top" width="33%">
<p style="margin: 0 6">
<font face="Arial" size="2">Temperature rises of step thrust bearing and 
    guide bearing.</font></p></td>
<td height="38" valign="top" width="31%">
<p style="margin:0 6; ">
<font face="Arial" size="2">شحنة زيت غير كافية في المحمل</font></p></td>
<td align="justify" height="38" valign="top" width="36%">
<p style="margin: 0 6">
<font face="Arial" size="2">Check the amount of the oil charge in the axle box to refill 
    if necessary.</font></p></td>
</tr>
<tr>
<td height="32" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="33%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td height="32" width="31%">
<p style="margin: 0 6">
<font face="Arial" size="2">تسرب صندوق المحور.</font></p></td>
<td align="justify" height="32" width="36%">
<p style="margin: 0 6">
<font face="Arial" size="2">Chalk the tightness of the axle box to remove possible 
    failure .</font></p></td>
</tr>
<tr>
<td height="16" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="33%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
<td height="16" valign="middle" width="31%">
<font face="Times New Roman">
<p style="margin:0 6; ">
<font face="Arial" size="2">A failure </font>
</p></font>
<font face="Arial" size="2">in the cooling system</font></td>
<td align="justify" height="16" valign="middle" width="36%">
<p style="margin: 0 6">
<font face="Arial" size="2">Check if so efficient volume of cooling water</font></p></td>
</tr>
<tr>
<td height="18" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" width="33%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
<td height="18" style="border-bottom-color: #111111; border-bottom-width: 1" width="31%">
<p style="margin: 0 6">
<font face="Arial" size="2">Bearing failure.</font></p></td>
<td align="justify" height="18" style="border-bottom-color: #111111; border-bottom-width: 1" width="36%">
<p style="margin:0 6; ">
<font face="Arial" size="2">تبادل<font face="Times New Roman">
    the bearing.</font></font></p></td>
</tr>
</table>
<font face="Arial">
</font>
<font face="Times New Roman" size="2">
<h4 style="margin-top: 0; margin-bottom: 0"><font size="1">     
    </font></h4>
<h4 style="margin-top: 0; margin-bottom: 0"><span style="font-size: 12.0pt; font-weight: normal">Technical 
    specification</span></h4>
<div align="right">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="530" style="border-collapse: collapse; border: medium none" width="625">
<tr style="height: 55.15pt">
<td align="right" dir="rtl" style="width: 177; height: 72; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">يكتب</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Shaft Position</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">No. of Air heater every unit</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Housing Dia (Shell)</font></p></td>
<td align="right" dir="rtl" style="width: 417; height: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">28 vix 68/62</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Vertical</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">2</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">9.47 m</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="39" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">سرعة الدوار</font></p></td>
<td align="right" dir="rtl" height="39" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Normal Walking 1.33 rpm</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Auxiliary Walking 0.32 rpm</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="31" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Beasing Type</font></p></td>
<td align="right" dir="rtl" height="31" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Guide bearing spherical roller bearing 23060 CCK/C3/W33
          </font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Support bearing spherical roller bearing23230 CCK/C3/W33
          </font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="79" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Drive Gear Box</font></p></td>
<td align="right" dir="rtl" height="79" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Reducer CHV35  35LI50 VG320</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Reducer BGL 0.61 I50 VG150</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Over Running 27LZR 0.45L cluth</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">حجامة السوائل FS50 3L I50 VG46</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Fluid cupling FS70 5.7L I50VG46</font></p></td>
</tr>
<tr style="height: 55.75pt">
<td align="right" dir="rtl" style="width: 177; height: 79; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Heating Elements</font></p></td>
<td align="right" dir="rtl" style="width: 417; height: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Hot element </font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Type DU</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Think 0.5 mm</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><span dir="rtl">
<font size="2">الارتفاع 914 ملم (36)</font></span></font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">aterial Steel (tc)</font></p>
</td>
</tr>
<tr>
<td align="right" dir="rtl" height="69" style="width: 177; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h4 dir="rtl" style="margin: 0"><u><span style="text-decoration: none">
<font face="Arial" size="2"> </font></span></u></h4>
</td>
<td align="right" dir="rtl" height="69" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">- Intermediate Heating Element</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Type DU                        Think 0.5mm          </font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Height 355 mm (14)          Material E36 WA </font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">- العنصر البارد</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Type NF                         Think 075 mm</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Hight 3.5mm (12)             Material EME</font></p>
</td>
</tr>
<tr>
<td align="right" dir="rtl" height="65" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h4 dir="rtl" style="margin: 0"><span style="font-weight: normal">
<font face="Arial" size="2">Washing Device</font></span></h4>
</td>
<td align="right" dir="rtl" height="65" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h4 dir="rtl" style="margin: 0"><span style="font-weight: normal">
<font face="Arial" size="2">P 5.2 bar</font></span></h4>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Consum 140 m<sup>3</sup>/h</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">P 5.2 bar</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Consum 140 m<sup>3</sup>/h</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="32" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h4 dir="rtl" style="margin: 0"><span style="font-weight: normal">
<font face="Arial" size="2">Fire Fitting</font></span></h4>
</td>
<td align="right" dir="rtl" height="32" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h4 dir="rtl" style="margin: 0"><span style="font-weight: normal">
<font face="Arial" size="2">P 5.2 bar</font></span></h4>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Consum 140 m<sup>3</sup>/h</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="47" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h4 dir="rtl" style="margin: 0"><span style="font-weight: normal">
<font face="Arial" size="2">جهاز التنظيف </font></span></h4>
</td>
<td align="right" dir="rtl" height="47" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h4 dir="rtl" style="margin: 0"><span style="font-weight: normal">
<font face="Arial" size="2">P 20 bar</font></span></h4>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">T 
          300  </font>
<font face="Arial" size="2">C  ....&gt;   
          340 </font>
<font face="Arial" size="2">C</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Consum Steam 2340 kg/h</font></p></td>
</tr>
</table>
</div>
</font>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center">       </p>
<p align="center">
<img border="0" height="529" src="graphics/AH-019-01.jpg" width="498"/></p>
<p align="center">
 </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"><font face="Arial" size="2">Figure 1: LJUNGSTROM AIR FILTER 
(MODULAR VERTICAL TYPE)</font></p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center">
<img border="0" height="782" src="graphics/AH-019-02.jpg" width="602"/></p>
<p align="center">
 </p>
<p align="center">Figure 2: EXPLOSED VIEW</p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center">
<img border="0" height="622" src="graphics/AH-019-03.jpg" width="703"/></p>
<p align="center">
 </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center">الشكل 3</p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center">
<img border="0" height="622" src="graphics/AH-019-04.jpg" width="581"/></p>
<p align="center">
 </p>
<p align="center"> </p>
<p align="center">الشكل 4</p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center">
<img border="0" height="702" src="graphics/AH-019-05.jpg" width="546"/></p>
<p align="center">
 </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center">الشكل 5</p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="780" src="graphics/AH-019-06.jpg" width="613"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
Figure 6</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="521" src="graphics/AH-019-07.jpg" width="568"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
Figure 7</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="288" src="graphics/AH-019-08.jpg" width="445"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
Figure 8</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="816" src="graphics/AH-019-09.jpg" width="622"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Figure  9: GUIDE BEARING SECTION</font></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">  </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">       
</p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">    </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber3" style="border-collapse: collapse; border-width: 0" width="98%">
<tr>
<td colspan="2" height="1" style="border-style: none; border-width: medium" width="100%">
<p align="center">
<font face="Arial" style="font-size: 11pt; font-weight: 700; text-decoration: underline">
      Figure 10: REDUCER                 
      1  BGL</font></p></td>
</tr>
<tr>
<td height="894" style="border-style: none; border-width: medium" width="55%">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="882" src="graphics/AH-019-10.jpg" width="387"/></p></td>
<td height="894" style="border-style: none; border-width: medium" valign="top" width="45%">
<p align="center"> </p>
<p align="center"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center"> </p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="536" id="AutoNumber5" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-top-width: 0" width="94%">
<tr>
<td align="center" height="27" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top: medium none #111111" width="10%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td height="27" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium" width="90%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> Bill of Material</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left-color: #111111; border-left-width: 1; border-top-style: solid; border-top-width: 1" width="10%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">Qty</font></p></td>
<td height="23" style="border-right-color: #111111; border-right-width: 1; border-top-style: solid; border-top-width: 1" width="90%">
<p align="center" style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">غرض</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">أقل 
      السكن</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Fit Bush 
      High speed</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">
      Inspection Door</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Draining 
      Plug dia. 3/8" Gas</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Trottoux 
      Level Screw dia. 3/8" Gas</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Lift Eye 
      Bolt dia. 12</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">ريفلوميكس 
      مصفاة الحدث المرجع. نوع 401686 </font> </p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Open 
      Flange Plate Low Speed</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Full 
      Flange Plate Low Speed </font> </p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="44%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">مفتوح 
      لوحة شفة عالية السرعة</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Full 
      Flange Plate High Speed</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">2</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Simrit 
      Oil Seal BA 45*62*8</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">2</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Simrit 
      Oil Seal BA 35*47*7</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Shaft Low 
      Speed</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">2</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Bearing 
      32009 45*25*20</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Key AC 
      10*8*50</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Wheel Low 
      Speed 116 Teeth MLE 1,5</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Pinion 
      Shaft High Speed 28 Teeth MLE 1,5</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="2%">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Arial" style="font-size: 9pt">2</font></p></td>
<td height="23" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" width="45%">
<p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Bearing 
      32006 dia. 30*55*17</font></p></td>
</tr>
<tr>
<td align="center" height="27" style="border-left-color: #111111; border-left-width: 1" width="8%">
<p style="margin: 2 6"><font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="27" style="border-right-color: #111111; border-right-width: 1" width="92%">
<p style="margin: 2 6"><font face="Arial" style="font-size: 9pt">Key 
            8*7*50</font></p></td>
</tr>
</table>
</center>
</div>
</td>
</tr>
</table>
</center>
</div>
<p align="center" style="margin-top: 0; margin-bottom: 0">Figure 10</p>
</body>
</html>