<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>BG-001-r1                                               
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="569">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="474">
<table border="0" height="33" width="471">
<tbody>
<tr>
<td height="29" width="213"><font face="Arial" size="5"><b>
          Power Stations</b></font></td>
<td align="right" height="29" width="248"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td height="72" rowspan="3" valign="top" width="278">
<p align="left" dir="ltr"><font face="Arial" size="1"><b>Equipment:</b><br/></font><font face="Arial" size="2"><b>Oil Burner Gun<br/>
    HVT- 500.5<br/>
    CZECH</b></font></p></td>
<td align="left" dir="ltr" height="4" valign="top" width="178"><font face="Arial" size="1">Document No.:</font><b> <x3> <font face="Arial" size="3">
      </font></x3><font face="Arial" size="2">BG-001-r1</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="178"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font> <x4><font face="Arial" size="2">    
     
    </font></x4></b><font size="2"><b><span style="font-family: Arial">Talkha 2x210 </span></b></font></td></tr>
<tr>
<td align="left" dir="ltr" height="33" valign="top" width="178"><font face="Arial" size="1">حالة:</font>  <b><x6><font face="Arial" size="2">   </font></x6><span lang="en-us"><font face="Arial" size="2">موافقة</font></span></b></td></tr>
<tr>
<td height="1" rowspan="2" valign="top" width="278"><font face="Arial" size="1"><b>إجراء:</b></font><b><font face="Arial" size="3"><br/></font>
<span lang="en-us"><font face="Arial" size="2">Major</font><font face="Arial" size="3"> </font>
</span></b>
<span lang="en-us"><b><font face="Arial" size="2">M</font></b></span><font face="Arial"><b><font size="2"><span lang="en-us">maintenance 
    Procedure (P1-Y1)</span></font></b></font></td>
<td align="left" dir="ltr" height="1" valign="top" width="178"><font face="Arial" size="1">تاريخ الموافقة:<span lang="en-us">  </span></font>
<span lang="en-us"><font face="Arial" size="1">19 May 2009</font></span></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="178"><font face="Arial" size="1">Date to be Reviewed:  </font>
<span lang="en-us"><font face="Arial" size="1">May 2014</font></span></td></tr></table>
<p align="LEFT"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Oil Burner Gun  use for 
automiszing  oil to combustion chamber  <br/>
This document out lines the major maintenance procedure steps P1 required for 
oil burner gun,.which must be performed on an annually bases or with any default 
in burner as indicated by Y1 in the title block .</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">The first draft initiated by eng. 
Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by quality 
control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali 
Al-Lithy and approved by eng. Mostafa Alam: Head Sector of Talkha Steam Power 
Station 2x210MW.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Update by eng. Fawzy Ahmed Basuoni, 
accepted by maintenance general director  Mohmed Ali Abou Alnga and 
approved by eng.  Farok Awod Ali Head Sector of Talkha steam power 
station 2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., accepted by 
general director  Samir Abdel-Gelil and approved by eng.:  Mohmed Nageb 
Head  Sector of Inspection&amp; Quality control sector </span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
This document is updated for 5 years review</p>
<p align="LEFT" style="margin-top: 5; margin-bottom: 0"><font face="Arial"><b>Technical specification of these burner 
gun</b></font></p>
<table border="1" bordercolor="#111111" height="130" id="AutoNumber1" style="border-collapse: collapse" width="53%">
<tr>
<td dir="ltr" height="29" width="67%">
<p dir="ltr" style="margin-top: 2; margin-bottom: 0">No. of oil burner gun per unit </p></td>
<td dir="ltr" height="29" width="33%">
<p dir="ltr" style="margin-top: 2; margin-bottom: 0">12</p></td>
</tr>
<tr>
<td dir="ltr" height="1" width="67%">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2">Oil burner gun type</p></td>
<td dir="ltr" height="1" width="33%">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2">HVT  500.5</p></td>
</tr>
<tr>
<td dir="ltr" height="29" width="67%">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2">Nominal rate of flow (Kg/hr)</p></td>
<td dir="ltr" height="29" width="33%">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2">3950</p></td>
</tr>
<tr>
<td dir="ltr" height="29" width="67%">
<p style="margin-top: 2; margin-bottom: 2">Max. rate of flow       
    (Kg/hr)</p></td>
<td dir="ltr" height="29" width="33%">
<p style="margin-top: 2; margin-bottom: 2">4950</p></td>
</tr>
<tr>
<td dir="ltr" height="29" width="67%">
<p style="margin-top: 2; margin-bottom: 2">Mazut Pressure          (Mpa)
    </p></td>
<td dir="ltr" height="29" width="33%">
<p style="margin-top: 2; margin-bottom: 2">3.14</p></td>
</tr>
<tr>
<td dir="ltr" height="29" width="67%">
<p style="margin-top: 2; margin-bottom: 2">Mazut temperature    
    (<sup>o</sup> C)</p></td>
<td dir="ltr" height="29" width="33%">
<p style="margin-top: 2; margin-bottom: 2">140</p></td>
</tr>
</table>
</blockquote>
<b>
<p align="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">
<font face="Times New Roman">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category,  </font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">
<font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area, </font></p></li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">
<font face="Times New Roman">Wear your safety helmet, shoes .... etc </font>
</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Shut down the oil burner.</p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Isolate the 
oil burner gun mechanically as follows:<br/>
- In cooling re-circulation position.<br/>
- Slowly close the shut off valves to all three oil inlet/ outlet in the
following sequence (IIIIII)<br/>
- In operation position.<br/>
- Slowly close the shut off valves to all three oil inlet / outlet in the
following sequence (IIIIII)<br/>
- Shut down pressure air for oil burner gun.<br/>
- Isolate limit switch of oil burner gun.</p>
</li>
</ul>
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<b>
<p align="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
Complete maintenance tool set.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
Vernier caliper,
Cleaning fluid.</p>
</li>
</ul>
<b>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">Work
to be Carried Out</font></p></b>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br/>
<font face="Arial"><b>Dismantle the oil burner gun from burner guide tube </b>
</font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Check the closing of valves inlets and outlets of the oil burner gun .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Before dismantle the oil burner gun you must measure the distance (L)
between burner gun tube edge and the end of the oil burner gun as in fig.
(2).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Check the 
Mazot pressure gauge ( It must be zero) .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Prepare a tank to catch 
Mazot leaks during disconnecting of the oil feed
pipes.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off the air connection (62) .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Disconnect the hoses socket of the inlet / outlet mazot which connected
to I,II,III</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off bolts (B) which connected oil burner gun with oil burner guide
tube (A).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off bolts ( C ) and release the oil burner gun sealing (D) from
the burner guide  tube (A).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
Take out the oil burner gun from the burner guide tube ( You must use special 
gloves )</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the oil burner gun body parts</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Disconnect the two pipes (33) , (34) of feeding and return oil.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">By use air service in inlet (62) the piston will be in operation
position and we can loose cap nut (12) easy.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Shut off the air service.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off bolts (58) which connected oil burner gun body (5) with needle
guide body (4).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off the counter nut (56) and adjustable nut (57) .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off the cap nut (12) and take out nozzle( 51) and atomizer (50) .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Release the  
O  ring (55) which sealed between atomizer ( 50 ) and
inside tube ( 10 ) .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Take out the needle ( 47 ) from  the oil burner gun body .</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the needle guide body parts</b></font></p>
<ol>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off hand (17)  </p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off the bolts (31)  </p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw off the bolts (59) which connected needle guide body flange to
gate valve body flange (3)</p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Take out guide rod (63), guide needle (15) and spring (14) .</p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Release O ring (46), (43), (45/1), (45/2).</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the five  way gate valve parts </b></font></p>
<ol>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Screw 
off the bolts (60) which connected five-way gate valve flange (3) to pneumatic 
part flange (2)</p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Take 
out the distribution gate valve (8) with guide rod (64) from five  way gate 
valve body (3)</p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
Removes pin (28) which connected piston rod (7) &amp; guide rod (64) to the 
distribution gate valve (8)</p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Release  
O  rings (45/3).</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Disassembly of the pneumatic parts</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Screw off cover (1) and take out spring (13).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Take out the piston (6) with piston rod (7) from piston liner (2) .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">قم بفك الصامولة (29) وقم بإزالة حلقة العداد (32).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Take out piston rod (7) from piston (6).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Release  
O  ring (43/2) from piston liner body (2)</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Release  
O  ring ( 44 ) from piston inside bore.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Release  
O  ring (42) from outside diameter of piston.</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Inspection and renewed of all parts of oil burner gun</b></font></p>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Oil burner gun body parts</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Check semispherical needle end (47) and polish or renewed it if
needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Check the atomizer (50) and nozzle (51) and renewed it if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 4">Renew  
O ring (55) , (45/1).</p>
</li>
</ol>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>Needle guide parts</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Checks spring (14) and renewed it if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Renew  
O  ring ( 46 ) , ( 43/1 ).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Renew  
O  ring ( 45/2 ).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Check guide rod (63) , (64) from mechanical wear and renewed it if
needed.</p>
</li>
</ol>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">F</font></b><font face="Arial"><b>ive  way gate valve 
parts</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0">Check fiveway slide valve (8), body (3), and renewed it if
there is big clearance between them.</p>
</li>
</ol>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Arial"><b>Pneumatic parts</b> </font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Check pneumatic cylinder body (2) and renewed it if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Check piston (6) and renewed it if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Check spring (13) and renewed it if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Renewed  
O  ring (45/3) , (43/2) , (42).</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>
Assembly of all oil burner gun parts</b></font></p>
<ol>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Clean well every parts.</p>
</li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">The assembly of every part will be done in reverse sequence of
disassembly of every parts.</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>
Adjustment of oil burner gun needle</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">After assembly every part except cap nut (12) and nozzle (51).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
Measure the distance (x) as in fig (1) and it must be 5mm when air service 
is in operation to air inlet (62)</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
If the distance is not correct, we do the following :<br/>
<br/>
      * Shut off air service,          * Loosen bolts (58),       
      
* Adjust from nuts (57), (56).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">After final adjust we must light every bolts and nuts in cross sequence
well.</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>
Test of the oil burner gun </b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
Test the oil burner gun from leakage by pressure air service
in inlet (II) and check leakage by using foam
forming agent and it forming
bubbles if there is leakage.</p>
</li>
</ol>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">Important:   (In operation)</font></b></p>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 8; margin-bottom: 5">
* If there is oil leakage from part (16 ) this indicates that the
piston rod sealing ring (43/2) is probably defective.</p>
<p align="left" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 2">
* If there is leakage of pressure air through of the opening (65) of
the pneumatic cylinder body (2). This indicates that the sealing ring of
pneumatic cylinder (42) is defective.</p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<table align="left" border="1" cellspacing="1" height="710" id="AutoNumber2" style="border-width: 0" width="76%">
<tr>
<td align="left" dir="ltr" height="708" style="border-style: none; border-width: medium" width="62%">
<p align="center" dir="ltr">
<img align="left" border="0" height="706" src="graphics/BG-001-r01.jpg" width="313"/></p></td>
<td align="left" dir="ltr" height="708" style="border-style: none; border-width: medium" width="41%">
<p align="center" dir="ltr">
<img align="right" border="0" height="503" src="graphics/bg%20-001-r0-2.gif" width="195"/></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" style="border-style: none; border-width: medium" width="62%">
<p align="center" dir="ltr"><span lang="en-us">Figure 1</span></p></td>
<td align="left" dir="ltr" height="1" style="border-style: none; border-width: medium" width="41%">
<p align="center" dir="ltr"><span lang="en-us">Figure 2</span></p></td>
</tr>
</table>
</body>
</html>