<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:st1="urn:schemas-microsoft-com:office:smarttags" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="Generator"/>
<meta content="Microsoft Word 10" name="Originator"/>
<link href="FD%20FAN%20Y2_files/editdata.mso" rel="Edit-Time-Data"/>
<title>BG-002-r0                                                   
APPROVED</title>
<o:smarttagtype name="country-region" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<o:smarttagtype name="City" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<o:smarttagtype name="place" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>fofo</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>8</o:TotalTime>
  <o:Created>2004-06-17T15:13:00Z</o:Created>
  <o:LastSaved>2004-06-17T15:13:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>574</o:Words>
  <o:Characters>3278</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>27</o:Lines>
  <o:Paragraphs>7</o:Paragraphs>
  <o:CharactersWithSpaces>3845</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:Compatibility>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-font-kerning:0pt;
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	text-decoration:underline;
	text-underline:single;}
h2
	{mso-style-next:Normal;
	margin-top:16.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-style:italic;
	text-decoration:underline;
	text-underline:single;}
h3
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:162.6pt;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	tab-stops:75.0pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
h4
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:2.0pt;
	margin-bottom:0cm;
	margin-left:20.0pt;
	margin-bottom:.0001pt;
	text-align: right;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
h6
	{mso-style-next:Normal;
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align: right;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:6;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:4.0pt;
	margin-bottom:0cm;
	margin-left:.6pt;
	margin-bottom:.0001pt;
	text-align: right;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:7;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoHeading8, li.MsoHeading8, div.MsoHeading8
	{mso-style-next:Normal;
	margin-top:9.0pt;
	margin-right:62.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align: right;
	text-indent:-26.0pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:8;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;
	text-decoration:underline;
	text-underline:single;}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText, li.MsoBodyText, div.MsoBodyText
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoBodyTextIndent, li.MsoBodyTextIndent, div.MsoBodyTextIndent
	{margin-top:9.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:27.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-27.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText2, li.MsoBodyText2, div.MsoBodyText2
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align: right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoBlockText, li.MsoBlockText, div.MsoBlockText
	{margin-top:0cm;
	margin-right:20.0pt;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-18.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.FR1, li.FR1, div.FR1
	{mso-style-name:FR1;
	mso-style-parent:"";
	margin-top:15.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	mso-layout-grid-align:none;
	text-autospace:none;
	font-size:10.0pt;
	font-family:Arial;
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-style:italic}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
@page Section1
	{size:595.3pt 841.9pt;
	margin:72.0pt 28.3pt 72.0pt 45.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-page-numbers:7;
	mso-footer:url("FD%20FAN%20Y2_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</style>
<![endif]-->
</head>
<body background="../../images/approved%20mark.jpg" lang="EN-US" style="tab-interval:36.0pt">
<table border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="579">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../../mpisweb/images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="rtl" height="1" valign="TOP" width="484">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="right" dir="rtl" height="49" rowspan="3" valign="TOP" width="282">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات<br/>
</font>
</b><span style="font-family: Arial; font-weight: 700"><font size="2">
    بندقية الموقد</font></span><p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family: Arial; font-weight: 700">S</span></font><span style="font-family: Arial; font-weight: 700"><font size="2"><br/>
</font></span><b><span style="font-family: Arial"><font size="2">رجل الولايات المتحدة الأمريكية</font></span></b></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="184">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">وثيقة
      لا:   </font><font face="Arial" size="2"> BG-002-r0</font></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="14" valign="TOP" width="184">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    صدرت إلى:  </b></font><b><span style="font-size:10.0pt;font-family:Arial;color:black"><span class="SpellE"> العيون</span> <span class="SpellE">موسى</span> ملاحظة:</span></b><span style="font-size:10.0pt;font-family:Arial;color:black"><o:p></o:p></span></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="183">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">حالة:</font><font face="Arial" size="4">       </font><span style="font-size:10.0pt;font-family:Arial;color:black"> <span class="SpellE">
    موافقة</span></span></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="282">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><b><font face="Arial"><br/>
</font><span style="font-family:Arial"><font size="2">فحص المعدات 
    (I1-M6)</font></span></b></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="197">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ الموافقة:    29 يونيو 2004</font></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="197">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ المراجعة:  يونيو 2009</font></b></p></td>
</tr>
</table>
<p class="MsoHeading7" dir="rtl" style="margin:0 0cm;text-kashida:0%; direction: rtl; unicode-bidi:embed; margin-bottom:0"> </p>
<p class="MsoHeading7" dir="rtl" style="margin:0 0cm;text-kashida:0%; direction: rtl; unicode-bidi:embed; margin-bottom:0">
<font face="Arial" size="5"><b>
 مقدمة

</b></font></p>
<blockquote>
<p align="right" class="MsoHeading7" dir="rtl" style="margin-bottom:8;
text-align: right;direction: rtl;unicode-bidi:embed; margin-left:0cm; margin-right:0cm; margin-top:0"><span style="font-weight:
normal">توضح هذه الوثيقة تفاصيل فحص المعدات I1، الذي يجب إجراؤه على كل جهاز 
ستة أشهر كما هو مبين في M6 في 
كتلة العنوان. </span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed"><span style="color:black">المسودة الأولى 
بدأ بواسطة المهندس. <span dir="RTL" lang="AR-SA"></span>عبد الله م. عبد الله، 
تمت المراجعة من قبل المخرج م. جمال عرفة وراجعه </span>
<span style="color: black">إديك </span><span style="color:black">مراقبة الجودة 
م. سمير عبد الجليل وقبله المدير العام م. م. <span class="SpellE">عبد</span> ش <span class="SpellE">سلام</span>، وافق عليها المهندس. مايكل <span class="SpellE">جورج</span>: 
رئيس قطاع محطة كهرباء عيون موسى البخارية 2×320 ميجاوات والمعتمدة من م. 
علي مصطفى الليثي EDEPCo. التفتيش ومراقبة الجودة </span><span style="color:black">
head sector </span></p>
</blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8"><b><span style="font-size:10.0pt;font-family:Arial">المواصفات الفنية للموقد</span></b></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="59" style="border-collapse: collapse; margin-left: 2.0pt" width="345">
<tr style="page-break-inside: avoid; height: 20.2pt">
<td style="width: 175; height: 23; border: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:-.2pt;
  margin-bottom:0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:center;
  direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:
  Arial">غرض</span></p></td>
<td style="width: 155; height: 23; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:-.2pt;
  margin-bottom:0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:center;
  direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:
  Arial">الشعلات</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 19.25pt">
<td style="width: 175; height: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin-top:2.0pt;margin-right:20.0pt;
  margin-bottom:0cm;margin-left:2.0pt;margin-bottom:.0001pt;text-align:center;
  direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:
  Arial">عدد الشعلات </span></p></td>
<td style="width: 155; height: 16; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="margin-top:1.0pt;text-align:center;
  direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:
  Arial">18 لكل غلاية</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.1pt">
<td style="width: 175; height: 20; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;text-align:center;
  direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:
  Arial">نوع الشعلات</span></p></td>
<td style="width: 155; height: 20; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;text-align:center;
  direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:
  Arial">نوع S</span></p></td>
</tr>
</table>
<p align="right" class="FR1" dir="rtl" style="margin-top:0; margin-bottom:0"><span style="mso-fareast-language:EN-US"><o:p> </o:p></span></p>
<p class="MsoNormal" dir="rtl" style="text-align: right"><font face="Arial" size="5"><b>احتياطات السلامة

</b></font></p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:6">أ
يجب أن يكون تصريح العمل <span class="GramE">صادر،</span> الجودة<span style="color:green">فاي</span>يجب أن يحمل موظفو الصيانة السلامة المناسبة
فئة,<span style="mso-spacerun:yes">
</span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:6">السلامة
سياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل،<o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:6">ارتداء
خوذة الأمان الخاصة بك، والأحذية<span class="GramE">....</span> إلخ</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
    عزل الكابل الكهربائي الذي يغذي الشعلات.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
    يجب عزل الشعلات ميكانيكيا عن طريق إغلاق الشفط والتوصيل 
    الصمامات.</p></li>
</ul>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
الأدوات والمعدات</b></font></p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:4">كامل
مجموعة أدوات الصيانة.<span dir="RTL" lang="AR-SA"><o:p></o:p></span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:4">التنظيف
سائل, <span class="GramE">يدوي</span> مجتذب،<o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:4"><span class="GramE">جهاز رفع مناسب،</span> <span class="GramE">مقياس المحسس.</span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:4">مطرقة<o:p>, </o:p>اطلب
المؤشر<o:p><span style="font-size:14.0pt;mso-bidi-font-size:12.0pt">, </span>
<font size="3"><span style="mso-bidi-font-size:12.0pt">و </span></font></o:p><span class="SpellE"><span style="mso-bidi-font-size:12.0pt"><font size="3">عزم الدوران</font></span></span><font size="3"><span style="mso-bidi-font-size:12.0pt"> وجع</span></font><o:p></o:p></p>
</li>
</ul>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>العمل الذي يتعين القيام به

</b></font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  افحص دوارات دوران منطقة الهواء الثانوية للتأكد من عدم انحناءها</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  افحص الموقد بحثًا عن أي انسداد بواسطة مواد غريبة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  يجب أيضًا فحص مخمد الهواء المنزلق للتأكد من ضبطه بشكل صحيح</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  يجب وضع علامة على المواضع النهائية للدوارات والمخمد المنزلق على 
  مناور لكل الموقد.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  استبدل عبوة الحبل أو ثبتها في مكانها إذا لزم الأمر.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  افحص مانع الانزلاق بين فتحة الموقد وفتحة الجدار</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  تأكد من وجود الأرجل الداعمة للموقد 
  مدعومة بشكل صحيح وقادرة على التوسع.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  تحقق من مجموعات أسطوانة الموقد بحثًا عن علامات ارتفاع درجة الحرارة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  تحقق من عناصر الولاعة والرذاذ والغاز بحثًا عن أي تلف أو انسداد. </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 6">
  التحقق من خراطيم الوقود المرنة للشعلات للتأكد من عدم وجود تسرب، </p></li>
</ol>
<p class="MsoNormal" style="margin-top:21.0pt;margin-right:33.5pt;margin-bottom:
0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed"><font face="Arial"><b>غاز هيمي 
العناصر</b></font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  افحص عناصر الغاز بحثًا عن المواد الغريبة المتراكمة والشقوق أو الأضرار المحتملة الناتجة عنها 
  ارتفاع درجة الحرارة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  افحص طرف البطاطس بحثًا عن أي ضرر وتحقق من أحجام فتحات البطاطس</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  استبدل البقعة إذا كانت الثقوب غير مستديرة، أو إذا كانت الثقوب مختلفة 
  أكثر من 0.9 ملم. نسبة إلى الحفر الأصلي (14.3 ملم)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  فحص جسم عنصر الغاز بحثًا عن أي تلف وإصلاحه أو استبداله 
  ضروري</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 6">
  استبدل حشوات وحلقات جسم البندقية للحفاظ على موانع التسرب المحكمة.</p></li>
</ol>
<p class="MsoNormal" style="margin-top:21.0pt;margin-right:33.5pt;margin-bottom:
0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed"><font face="Arial"><b>زيت 
البخاخة</b></font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-right: 33.5pt; margin-bottom: 6">
  تحقق من وجود مواد غريبة متراكمة، والشقوق المحتملة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-right: 33.5pt; margin-bottom: 6">
  يجب أن تكون مجموعات الرذاذ النظيفة متاحة للتثبيت السريع في 
  في حالة ظهور اللهب يدل على ضرورة ذلك.</p></li>
</ol>
</body>
</html>