<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>BP-001-r0                                                
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="560">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="TOP" width="465">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="left" dir="ltr" height="77" rowspan="3" valign="TOP" width="275">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">Equipment:<br/>
</font><font face="Arial" size="2">Boiler Pipes <br/>
    Finned Tubes</font></b><p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Babcock Borsing -
    Germany</font></b></p></p></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="172"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  </span>
<font size="2"><span style="font-family: Arial">بي بي</span></font><span style="font-family: Arial"><font size="2">-001-r0</font></span></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="22" valign="TOP" width="172"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
     <span lang="ar-eg"> </span>Damietta CC</font></span></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="172"><font face="Arial" size="1">حالة:</font>        <b><font face="Arial" size="2">موافقة</font></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font>
</b>
<font face="Arial" size="2"><b><span dir="ltr">Minor Maintenance Procedures  
    P1- H4000 of the Gas Turbine</span></b></font></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="165"><font face="Arial" size="1"><b>
    Date Approved:   10 June  2003</b></font></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="165">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed: June  2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5"><br/>
مقدمة</font></b></p>
<blockquote>
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the minor 
maintenance procedure P1  (to check leakage from pipes), which must be 
carried out when </font>
</p></font>
<font face="Times New Roman">
the gas turbine have minor maintenance after 4000 workhour.
</font>
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">The first draft initiated by eng. Ashraf 
Abdel Meniem Fahmy  tested  by eng. Abdel Qader Fath Alla, at 04 
May 
2003 on Boiler no. 2 and revised by EDEPC quality control eng. Samir Abdel 
Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</font></blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">The HRSG 
    is out of serves &amp; depressurized the required section.</p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">Drain the 
    the required section after opening the vent valve.</p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">The inlet 
    dampers are closed &amp; locked mechanical when the gas turbine in service.</p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">قطع الاتصال 
    مصدر الطاقة لمشغلات المثبط.</p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5">Seal air 
    fan is in service when the gas turbine in service.</p>
</li></li></li></li></li></li></li></font></ul>
<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li>
<p style="margin-top: 0; margin-bottom: 5">TIG welding machine.  </p></li>
<li>
<p style="margin-top: 0; margin-bottom: 5">Grinder &amp; grinding wheel.</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 5">Selected filler metal for TIG 
      welding.</p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="LEFT">Work to be Carried Out</p>
</b>
</font>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b>High Pressure Super Heaters Pipes</b></p>
</font>
<font face="Times New Roman">
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3"><u><br/>
The technical data:</u></font></p>
</font>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Plain tubes, 8 rows  (7 finned tube &amp; 1 without finns) and two inlet headers 
and two outlet headers.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Tube material (15mo3 &amp; 13crMo44 &amp;10crMo910), fins material ST4</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
سطح التدفئة 3108 م<sup>2</sup></p>
</li>
</ul>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">إجراءات)</font></b></p></font><ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the hp section by filling water pump</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style='font:7.0pt "Times New Roman"'> </span>Drain the hp 
  super heater.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (TIG welding)  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the hp section by the hp fwp to operating 
  press.</p></li>
</ol>
<p align="left">
<b>
<font face="Arial">


    ارتفاع الضغط</font><span style="font-size: 12.0pt; font-family: Times New Roman">
</span><font face="Arial"><span style="font-size: 12.0pt">Evaporator </span>
</font></b></p>
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman" size="3"><u>The technical data:</u></font></p>
</font>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Natural circulation type.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Evaporator part 1 parallel tube (9x190) ST35.8 III &amp; </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Evaporator part 2 parallel tube (10x190) ST35.8 III &amp; Finns material ST4</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Heating surface 20562 m<sup>2</sup></p>
</li>
</ul>
<font face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">إجراءات)</font></b></p></font><ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the HP section by filling water pump after close the drain and open the 
  vents.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain the HP evaporator.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (argon welding).</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the HP section by the HP.FWP to operating 
  press.</p></li>
</ol>
<p align="left">
<b>
<font face="Arial">


    High Pressure Economizer (1)</font></b></p>
<p align="left">
<font face="Times New Roman" size="3"><u>The technical data:</u></font></p>
<ul>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Parallel 
  tube (4x2x120) ST 35.8 III &amp; Finns material ST4</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Heating surface 14858 m<sup>2 </sup></p></li>
</ul>
<font face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">إجراءات)</font></b></p></font><ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the HP section by filling water pump after close the drain and open the 
  vents</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain the HP economizer (1)</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (TIG welding)  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the HP section by the HP.FWP to operating 
  press.</p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b>
<font face="Arial">


    High Pressure Ecnomizer(2)</font></b></p>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman" size="3"><u>The technical data:</u></font> </p>
<ul>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Parallel tube (6x2x120) ST 35.8 III &amp; Finns material ST4</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Heating surface 26002 m<sup>2</sup></p></li>
</ul>
<font face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial">إجراءات)</font></b></p></p></p></font><ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the HP section by filling water pump after close the drain and open 
  the vents</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  استنزاف موفر HP (2)</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (TIG welding)  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the HP section by the HP.FWP to operating 
  press.</p></li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
<b><font face="Arial">Low</font></b><font face="Arial"><b> Pressure Super 
Heaters Pipes</b></font> </p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="3"><u>The technical data:</u></font> </p>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Super heater part 1 plain tube (1x140) ST 35.8 I</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Super heater part 2 plain tube (1x140) ST 35.8 I        </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Heating surface 236 m<sup>2</sup> وقطر الرأس (368×12.5) ش 35.8</p></li>
</ul>
<font face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">إجراءات)</font></b></p></font><ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the LP section by filling water pump after close the drain and open 
  the vents</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain the LP evaporator </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (argon welding)  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the LP section by filling pump to operating 
  press.</p></li>
</ol>
<p align="left">
<b><font face="Arial">Low Pressure</font><span style="font-size: 12.0pt; font-family: Arial">
</span><font face="Arial"><span style="font-size: 12.0pt">Evaporator </span>
</font></b></p>
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3"><u>The technical data:</u></font></p>
</font>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Natural circulation type      </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Evaporator 
  part 1 parallel tube (8x158) ST35.8 I</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Evaporator 
  part 2 parallel tube (8x158) ST35.8 I       </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  التدفئة 
  السطح 10198 م<sup>2</sup></p></li>
</ul>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">إجراءات)</font></b><ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the LP section by filling water pump after close the drain and open the 
  vents</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain the LP evaporator </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (TIG welding)  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the LP section by filling  pump to operating 
  press.</p></li>
</ol>
</p></font>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b>Low Pressure Economizer</b></p></font><font face="Arial" size="2"><u><b><font size="3"> </font>
</b>
</u>
</font>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"><u>
<font face="Times New Roman" size="3">The technical data:</font></u> </font></p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  أنبوبة متوازية (4x2x120) مادة الأنبوبة ST 35.8 I وقطر الأنبوبة (31.8x2.9 ملم) مادة الزعنفة ST 4</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  سطح التدفئة 2476 م<sup>2</sup></p></li>
</ul>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">إجراءات)</font></b><ol dir="ltr">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the LP section by filling water pump after close the drain and open the 
  vents</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  استنزاف المقتصد LP </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (TIG welding)  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the LP section by filling pump to operating 
  press.</p></li>
</ol>
</p></font>
<p class="MsoNormal" dir="ltr" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
<b><font face="Arial">Condensate Preheater (C.P.H )</font><font face="Arial" size="2"><br/>
</font>
</b>
<font face="Arial" size="2">
<font face="Times New Roman" size="3"><u>The technical data:</u></font> </font></p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Parallel tube &amp; tube material (X5crni1810) &amp; tube diameter (31.8x2.9 mm) &amp; 
  fin material x5crti12</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Heating surface 7800 m<sup>2</sup></p></li>
</ul>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">إجراءات)</font></b><ol dir="ltr">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill  the (C.P.H) section by filling water pump after close the drain and 
  open the vents</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and adjust the leakage </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain the (C.P.H) after closing the inlet and outlet valves</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Weld the cracks after grinding (TIG welding)  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make hydraulic pressure test for the (C.P.H) section by condensate  pump to 
  operating press.</p></li>
</ol>
</p></font>
<p align="left" dir="ltr">
<b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>
Tested by:                                                        
Test Date:                                    Signature:<br/>
Approved by:                                                    
Date:                                           Signature:</font></b></p>
</body>
</html>