<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0062)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\Boilers\Drum-004-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word"><head>
<link href="../../style.css" rel="stylesheet"/><title>BP-004-r0                                               
APPROVED         </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="Microsoft Word 9" name="Originator"/><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<style>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></head>
<body background="../../images/approved%20mark.jpg" bgcolor="white" bgproperties="fixed" lang="EN-US" style="tab-interval: 36.0pt">[إذا gte mso 9]&gt;&lt;xml&gt;
 &lt;v:background id="_x0000_s1025" o:bwmode="white"&gt;
  &lt;v:ملء src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/&gt;
 &lt;/v:background&gt;&lt;/xml&gt;&lt;![endif]
<table border="1" cellpadding="7" cellspacing="1" height="1" width="586">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b>
<img border="0" height="202" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="491">
<table border="0" width="100%">
<tbody>
<tr>
<td width="45%">
<p align="left" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><font face="Arial" size="5">Power Stations</font></b></p></td><b>
<td align="right" width="95%">
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="5"><b>Technical 
      Procedure</b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="26" rowspan="3" valign="top" width="292">
<p align="left" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><span style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">معدات</span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</span></b><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">  </span><b><span style="FONT-SIZE: 12pt; FONT-FAMILY: Arial"><br/></span></b><span style="FONT-WEIGHT: 700; FONT-SIZE: 10pt; FONT-FAMILY: Arial">Boiler Pipes</span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-weight: 700; font-size: 10pt; font-family: Arial">
<font color="#0000FF">Stein</font> Industry,
      <span style="font-size: 10pt; font-family: Arial; font-weight: 700">France</span></span></p></td><b>
<td align="left" dir="ltr" height="4" valign="top" width="186">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1">رقم الوثيقة: </font><font face="Arial" size="2"><b>  BP-004-r0</b></font></p></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="186">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1"><b>صدرت إلى:  </b></font><b><span style="FONT-FAMILY: Arial"><font size="2">     Ataka</font></span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> 
    PS</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="181">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><font face="Arial" size="1">حالة:</font>     <font face="Arial" size="2">   موافقة</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="292">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1"><b>إجراء:</b></font></p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b>
<font face="Arial" size="2">فحص المعدات (I1-M2)</font></b></p>
<p class="MsoNormal" style="text-align:left;text-indent:-1.05pt;direction:ltr;
unicode-bidi:embed"> </p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="181">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1"> موافقة<b> Date:    28 May 2006</b></font></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="181">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"> to be 
      Reviewed:<b>   May 2011</b></font></p></td></b></tr></tbody></table><font size="2">
<p align="left" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; WORD-SPACING: 0px; LINE-HEIGHT: 100%"><font size="1">        
</font></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<font size="1">  </font></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><b><font size="5"><span style="FONT-FAMILY: Arial">مقدمة</span></font></b></p>
<blockquote>
<p class="MsoNormal" style="TEXT-JUSTIFY: kashida; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0px; margin-right:0px; margin-top:-8; margin-bottom:8px"><span style="FONT-SIZE: 12pt">This document outlines the equipment inspection I1, to be performed 
  every two months and d</span>epending on external leakage<span style="FONT-SIZE: 12pt"> as indicated by M2 in the above title block.</span></p>
<p class="MsoNormal" style="TEXT-JUSTIFY: kashida; MARGIN: 0px 0px 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><span style="COLOR: black">The first draft initiated by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Abd El Naeim 
  Attallah Ahmed, </span><span style="COLOR: black">accepted by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Gomah Lotfy</span><span style="COLOR: black"> general director, revised by eng. Samir Abd El-Gelil; EDEPC 
  quality control general director, and approved by eng. </span>Mokhter Abd 
  Elatif: head sector of Ataka Power Station (2x300+2x150) MW.</p>
<p class="MsoBodyText" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">This 
  document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator &amp; 
  inspection and quality control general director, and certified by accountant 
  Mahmoud Mohamed Solman EDEPC<b> </b>Admin. &amp; financial inspection, quality 
  control general director and supervisor of inspection &amp; quality control 
  head sector.</p>
</blockquote>
<p class="MsoNormal" dir="ltr" style="TEXT-JUSTIFY: kashida; MARGIN: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><b><span style="FONT-FAMILY: Arial"><font size="5">Safety Precautions</font></span></b></p>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
  A work permit must be issued and the qualified staff should be carry the 
  suitable safety category</p>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; ">Safety fence with caution marks 
  surrounding the work area is required.</p>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
  Wear your safety and healthy equipment as safety helmet, safety shoes, safety glass 
  ... etc.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Boiler out of service and pressure should be zero.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Vents opened.</p></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: .7pt">
  Drain all boiler walls and super heaters, re-heaters and economizer.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Provide the working area by a good lighting.</p></li></li></li></ul>
<p class="MsoNormal" dir="ltr" style="TEXT-JUSTIFY: kashida; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:20; margin-bottom:0"><font size="5"><b><span style="FONT-FAMILY: Arial">Tools and Equipment</span></b></font></p>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">Complete 
  maintenance tool set. </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin:0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; ">
  Cleaning fluid.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
  Grind and grinding wheel.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
  Selected filler metal for TIG welding (Argon) and suitable weld wire.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
  Welding machine.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
  Suitable lifting device.</p></li>
</ul>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
   </p></font><p class="MsoNormal" dir="ltr" style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%; margin-left:0; margin-right:0">
<font size="5"><b><span style="font-family: Arial">Work to be Carried out</span></b></font></p>
<font size="2">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed">
 </p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size: 14.0pt; font-family: Arial">Before Shut down Boiler</span></p>
<ol>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  quantity of feeding water and quantity of steam on chart of control room </p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  any leakage for pipes of super heater, reheaters, suspension tube, walls and 
  economizer.</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  drum water level on chart at control room.</p></li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
 </p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size:14.0pt;font-family:Arial">After </span>
<span style="font-size: 14.0pt; font-family: Arial">Shut down Boiler</span></p>
<ol>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Be sure 
  the feed water out operation </p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  the pressure in side boiler (all walls) equal zero.</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Be sure 
  walls drum, super heaters and re-heaters drained opened. </p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Vents 
  opened.</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Be sure 
  the forced drought fan and <font color="#0000FF">recercule</font>.</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
<font color="#0000FF">Ensure that the tion fan out of service and isolated</font></p></li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Inspection the Defected 
Pipes</span></p>
<ol>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Clean 
  every part wall before any inspection.</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Operate 
  the feed pump to increase pressure boiler from 0 to 10 bar and check any water 
  leaks.</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  all pipes to find damage and remark on it.</p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0"><span style="font-size:14.0pt;font-family:Arial">Repair the Defected 
Pipes</span></p>
<ol>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">After finding out 
  of the place of failure pipes.</p></li>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">Remove the fixing 
  part as the suspension and bonds.</p></li>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">Cut out the 
  damage pipes.</p></li>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">Grind the edges 
  to be ready for welding.</p></li>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">New pipes should 
  be prepared to be replaced.</p></li>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">The length of 
  replaced pipe must not be less than 250mm in the straight part of the part.</p></li>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">The weld must be 
  chosen in the way ensuring the distance from the part welded to the pipe min 
  20mm.</p></li>
<li>
<p style="text-align: left; margin-top: 0; margin-bottom: 8">After success 
  fully welding, repeats the pressure again and check again.</p></li>
</ol>
<p align="left"><b><font face="Arial" size="2">Location:                                                         Boiler 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">       </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">      </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">   </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">     </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Technical Data of Boiler</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Furnace Tubes</font></span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="387">
<tr style="height:16.25pt">
<td style="width: 190; height: 16.25pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material</p></td>
<td style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 CD 2.05 ST</p></td>
</tr>
<tr style="height:15.2pt">
<td style="width: 190; height: 15.2pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design pressure</p></td>
<td style="width: 166; height: 15.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">206 bar</p></td>
</tr>
<tr style="height:16.25pt">
<td style="width: 190; height: 16.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside</p></td>
<td style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">44.5 mm</p></td>
</tr>
<tr style="height:16.25pt">
<td style="width: 190; height: 16.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</p></td>
<td style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5.6 mm</p></td>
</tr>
<tr style="page-break-inside:avoid;height:15.2pt">
<td colspan="2" style="width: 371; height: 15.2pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing :-</p></td>
</tr>
<tr style="height:16.25pt">
<td style="width: 190; height: 16.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Side walls roof and bottom</p></td>
<td style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">57.15 mm</p></td>
</tr>
<tr style="height:15.2pt">
<td style="width: 190; height: 15.2pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">End walls</p></td>
<td style="width: 166; height: 15.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">57.15 mm</p></td>
</tr>
<tr style="height: 17.25pt">
<td style="width: 190; height: 17.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Class and finish </p></td>
<td style="width: 166; height: 17.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">A F NOR</p></td>
</tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt"> </span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">2nd Draught Rear Wall</font></span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="498">
<tr style="height:14.9pt">
<td style="width: 303; height: 14.9pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter </p></td>
<td style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">54 mm</p></td>
</tr>
<tr style="height:15.9pt">
<td style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</p></td>
<td style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">7.1 mm</p></td>
</tr>
<tr style="height:15.9pt">
<td style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube Material</p></td>
<td style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu 48c   st</p></td>
</tr>
<tr style="height:14.9pt">
<td style="width: 303; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube design pressure</p></td>
<td style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202 bar</p></td>
</tr>
<tr style="height:15.9pt">
<td style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing</p></td>
<td style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3 mm</p></td>
</tr>
<tr style="page-break-inside:avoid;height:14.9pt">
<td colspan="2" style="width: 482; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Heating surface :-</p></td>
</tr>
<tr style="height:15.9pt">
<td style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace side wall</p></td>
<td style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">984 m<sup>2</sup></p></td>
</tr>
<tr style="height:15.9pt">
<td style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace bottom, front and ceiling wall, rear wall</p></td>
<td style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">1219 m<sup>2</sup></p></td>
</tr>
<tr style="height:14.9pt">
<td style="width: 303; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2<sup>nd</sup> draught rear wall</p></td>
<td style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">171 m<sup>2</sup></p></td>
</tr>
<tr style="page-break-inside:avoid;height:15.9pt">
<td colspan="2" style="width: 482; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water :-</p></td>
</tr>
<tr style="height:14.9pt">
<td style="width: 303; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace side wall</p></td>
<td style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 m<sup>3</sup></p></td>
</tr>
<tr style="height:15.9pt">
<td style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace bottom, front and ceiling wall, rear wall </p></td>
<td style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">18.2 m<sup>3</sup></p></td>
</tr>
<tr style="height: 15.9pt">
<td style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2<sup>nd</sup> draught rear wall</p></td>
<td style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2.4 m<sup>3</sup></p></td>
</tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt"> </span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Convection Tube Bank</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Economizer</font></span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="431">
<tr style="height:15.0pt">
<td style="width: 196; height: 15.0pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
    Tube outside diameter </p></td>
<td style="width: 204; height: 15.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">51 mm</p></td>
</tr>
<tr style="height:16.0pt">
<td style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</p></td>
<td style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5.6 mm</p></td>
</tr>
<tr style="height:15.0pt">
<td style="width: 196; height: 15.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube material</p></td>
<td style="width: 204; height: 15.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu48c/15 cD 2.05 st</p></td>
</tr>
<tr style="height:16.0pt">
<td style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube design pressure</p></td>
<td style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">204 bar</p></td>
</tr>
<tr style="height:16.0pt">
<td style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing</p></td>
<td style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3 mm</p></td>
</tr>
<tr style="height:15.0pt">
<td style="width: 196; height: 15.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Heating surface</p></td>
<td style="width: 204; height: 15.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">8590 m<sup>2</sup></p></td>
</tr>
<tr style="height: 16.0pt">
<td style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water</p></td>
<td style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">20 m<sup>3</sup></p></td>
</tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt"> </span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size: 14pt"><b>      </b>
</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size: 14pt"><b>     </b></span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Super Heater</font></span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="641">
<tr>
<td style="width: 268; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Super heaters</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">First </p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Second</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Third</p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Manufacturer</p></td>
<td colspan="3" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoHeading8" dir="LTR"><span style="font-size:12.0pt">Stein 
    Industrial</span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Type</p></td>
<td colspan="3" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Coiled tubes, horizontal</p></td>
</tr>
<tr style="page-break-inside:avoid">
<td colspan="4" style="width: 625; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Effective heating :-</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Surface (m<sup>2</sup>)</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">431</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">983</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2830</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 9.10</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 9.10</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">210cDNbv92</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 9.10</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">210cDNbv92</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter (mm)</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">33.7/38</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">38</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">38</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch parallel gas flow (mm)</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">6.3/5</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5/5.6/7.1</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5.6/6.3</p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch parallel to gas flow (mm)</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">43.7</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">76</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">76</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch right angles to gas flow (mm)</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">228.6</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">228.6</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3</p></td>
</tr>
<tr style="page-break-inside:avoid">
<td colspan="4" style="width: 625; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Gas flow :-</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design temperature (C)</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">464</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">530</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">591</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design pressure (bar)</p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202/183</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">179.8</p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Method of support</p></td>
<td colspan="3" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Suspension tubes</p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material of tube supports</p></td>
<td colspan="3" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu15cD203 / tu10 cD9.10</p></td>
</tr>
<tr>
<td style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water (m)<sup>s</sup></p></td>
<td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">7.2</p></td>
<td style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">6.7</p></td>
<td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">16.3</p></td>
</tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial"> </span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Re-heaters </font> </span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="634">
<tr style="height:12.85pt">
<td style="width: 268; height: 12.85pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Re-heaters</p></td>
<td style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">RH 1</p></td>
<td style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">RH 2</p></td>
</tr>
<tr style="page-break-inside:avoid;height:12.85pt">
<td style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Manufacturer</p></td>
<td colspan="2" style="width: 335; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Stein industries </p></td>
</tr>
<tr style="page-break-inside:avoid;height:26.65pt">
<td style="width: 268; height: 26.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Type</p></td>
<td colspan="2" style="width: 335; height: 26.65pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><font color="#FF0000">Coiled</font> tubes, horizontal arranged self drainable</p></td>
</tr>
<tr style="height:40.5pt">
<td style="width: 268; height: 40.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material</p></td>
<td style="width: 93; height: 40.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu 37 C</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 CD205</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10CD910</p></td>
<td style="width: 227; height: 40.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 910</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">710 CDN6 V9.2</p></td>
</tr>
<tr style="height:13.85pt">
<td style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Effective heating surface</p></td>
<td style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">6442</p></td>
<td style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2088</p></td>
</tr>
<tr style="height:12.85pt">
<td style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter (mm)</p></td>
<td style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">63.5</p></td>
<td style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">57</p></td>
</tr>
<tr style="height:12.85pt">
<td style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness (mm)</p></td>
<td style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">4</p></td>
<td style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">4.5</p></td>
</tr>
<tr style="page-break-inside:avoid;height:12.85pt">
<td colspan="3" style="width: 618; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing</p></td>
</tr>
<tr style="height:13.85pt">
<td style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch parallel to gas flow (mm)</p></td>
<td style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">108</p></td>
<td style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">102</p></td>
</tr>
<tr style="height:12.85pt">
<td style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch right angles to gas flow (mm)</p></td>
<td style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3</p></td>
<td style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3</p></td>
</tr>
<tr style="page-break-inside:avoid;height:12.85pt">
<td colspan="3" style="width: 618; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Gas flow</p></td>
</tr>
<tr style="height:13.85pt">
<td style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design temperature</p></td>
<td style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">425/487/503</p></td>
<td style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">551/576</p></td>
</tr>
<tr style="height:12.85pt">
<td style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design pressure (bar)</p></td>
<td style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">47.1</p></td>
<td style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">47.1</p></td>
</tr>
<tr style="page-break-inside:avoid;height:12.85pt">
<td style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material of supports</p></td>
<td colspan="2" style="width: 335; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">TUC/TU15 CD 205</p></td>
</tr>
<tr style="height: 13.85pt">
<td style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water (m<sup>3</sup>)</p></td>
<td style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">106</p></td>
<td style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">106</p></td>
</tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt"> </span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Supporting Tubes </font> </span>
</p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="484">
<tr style="height:13.15pt">
<td style="width: 222; height: 13.15pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter  </p></td>
<td style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">33.7 mm</p></td>
</tr>
<tr style="height:14.15pt">
<td style="width: 222; height: 14.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</p></td>
<td style="width: 231; height: 14.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5/5.6 mm</p></td>
</tr>
<tr style="height:13.15pt">
<td style="width: 222; height: 13.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube material</p></td>
<td style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 CD 205/10 CD910</p></td>
</tr>
<tr style="height:13.15pt">
<td style="width: 222; height: 13.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube design pressure</p></td>
<td style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202 bar</p></td>
</tr>
<tr style="height:14.15pt">
<td style="width: 222; height: 14.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube operating temperature</p></td>
<td style="width: 231; height: 14.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">365 C</p></td>
</tr>
<tr style="height: 13.15pt">
<td style="width: 222; height: 13.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Heating surface</p></td>
<td style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">861 m<sup>2</sup></p></td>
</tr>
</table>
</font>
</body></html>