<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>BV-001-r0                                              
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="577">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="TOP" width="482">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="left" dir="ltr" height="77" rowspan="3" valign="TOP" width="280">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span dir="ltr"><font face="Arial" size="2">صمامات الغلايات</font></span></b><span dir="ltr"><font face="Arial" size="2"><br/>
<b>فيلان،
    كندا</b></font></span><b><span style="font-family: Arial"><font size="2"> 
    and BBC KENT- USA</font></span></b><span dir="ltr"><font face="Arial" size="2"><b><br/>
</b></font></span><br/>
 </p></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="184"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  </span>
<font size="2"><span style="font-family: Arial">BV</span></font><span style="font-family: Arial"><font size="2">-001-r0</font></span></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="22" valign="TOP" width="184"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span> <br/>
    Damietta and Talkha  CCPP</font></span></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="184"><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="2"><b>موافقة</b></font></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="TOP" width="280"><b><font face="Arial" size="1">إجراء:<br/>
</font>
</b>
<font face="Arial" size="2"><b><span dir="ltr">Minor Maintenance Procedures  
    (P1- after 4000 H of gas turbine)</span></b></font></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="177"><font face="Arial" size="1"><b>
    تاريخ الموافقة:    10 يونيو 2003</b></font></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="177">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed: June 2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<font face="Arial" size="2">
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the minor 
maintenance procedure P1 for the boiler valves, which must be carried out when 
the gas turbine have minor maintenance after 4000 workhour.</font></p>
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. ممدوح 
السيد غازي اختبار م. عبد القادر فتح الله في 19 يناير 
2003 على المرجل رقم. 1 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد 
جيليل قبله المدير العام م. صبحي محمد البكري 
ووافق عليها المهندس. منير محمد الوكيل رئيس القطاع 
دمياط PS.</font></p>
</font></blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">HRSG must be out of 
  service.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">الضغط إذا لزم الأمر أو 
  عزل إذا أمكن</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">خط الصرف إذا لزم الأمر</p></li>
</li></li></font>
</ul>
<p align="left" dir="ltr">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Spanner 
      &amp; gasket &amp; spacer ring</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Driver &amp; 
      alin keys &amp; cleaning liquid </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">بلانكو &amp; 
      مكافحة الاستيلاء</p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="LEFT">العمل المراد تنفيذه</p>
</b>
</font>
<p align="left" dir="ltr"><b>
<span style="font-size: 12.0pt; font-family: Arial">Gate Valves        
</span></b>There are size from ( 2 to 24)<span lang="ar-eg">   
 
</span><font face="Arial" size="2"><b>فيلان-كندا</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">نظيفة من المواد الأجنبية</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">تآكل البوابة أو تشققها أو تغيير البوابة المعيبة.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Make machining for stem or replace the defect.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Retighten for gasket leakage or replace the defect</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Retighten the gland if leakage or replace</p></li>
</ol>
<p align="left" dir="ltr"><b>
<span style="font-size: 12.0pt; font-family: Arial">Globe Valves       
</span></b>يوجد مقاسات من (1/2 إلى 24)<span lang="ar-eg">     <b>
</b></span><font face="Arial" size="2"><b>نوفو بينوني-إيطاليا</b></font></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  نظيفة من المواد الأجنبية</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lap the plug wear or cracks or change the defect plug.</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Make machining for stem or replace the defect.</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Retighten for gasket leakage or replace the defect.</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  إعادة شد الغدة في حالة التسرب أو الاستبدال.</p></li>
</ol>
<p align="left" dir="ltr"><b><span style="font-family: Arial">Ball</span><span style="font-size: 12.0pt; font-family: Arial"> 
Valves        </span></b>يوجد مقاس من 
(1/2 إلى 14)<span lang="ar-eg">       </span>
<font face="Arial" size="2"><b>
فيلان-كندا</b></font></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  نظيفة من المواد الأجنبية</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lap the plug wear or cracks or change the defect ball.</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Make machining for stem or replace the defect</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Retighten for gasket leakage or replace the defect</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  إعادة شد الغدة في حالة التسرب أو الاستبدال.</p></li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
<b><span style="font-family: Arial">يفحص</span><span style="font-size: 12.0pt; font-family: Arial"> 
Valves        </span></b>يوجد مقاس من 
(1/2 إلى 24)<span lang="ar-eg">    </span>
<font face="Arial" size="2"><b>فيلان-كندا</b></font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  نظيفة من المواد الأجنبية</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  تآكل القرص أو تشققه أو تغيير العيب.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lapping the seat wear or change the defect seat if possible</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Check the pin replace if defect</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Retighten for gasket leakage or replace the defect</p></li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
<b><span style="font-family: Arial">Safety</span><span style="font-size: 12.0pt; font-family: Arial"> 
Valves        </span></b>صمامات الأمان 
{اقتصادي، طبل، سوبر .}<span lang="ar-eg">    <font face="Arial" size="2"> <b> </b>
</font></span>
<font face="Arial">
<b><font size="2">ديسكو-إيطاليا</font></b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">قم بقياس مدى الضبط قبل الفتح.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Clean from foreign material.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Check the spring  replace the defect.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Lap the plug wear or cracks or change the defect plug.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Lap the seat wear or change the defect seat.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Make machining for stem or replace the defect.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Retighten for gasket leakage or replace the defect.</p></li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<b><font face="Arial"><span style="font-size: 12.0pt">فراشة</span></font><span style="font-size: 12.0pt; font-family: Times New Roman"> 
</span><span style="font-size: 12.0pt; font-family: Arial">Valves<span lang="ar-eg">              
</span></span></b><font face="Arial" size="2"><span lang="ar-eg"> </span><b>فيلان-كندا</b></font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<br/>
Note: <br/>
Generally used in low pressure system application where the leakage is 
relatively unimportant, <span style="font-family: Times New Roman">n</span><span style="font-size: 12.0pt; font-family: Times New Roman">شفويا 
تستخدم في الخطوط ذات القطر الكبير   </span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Clean from foreign material.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  تآكل القرص أو تشققه أو تغيير القرص المعيب.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  قم بتغيير المحمل إذا كان سيئًا.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Make machining for stem or replace the defect.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  استبدل الدبوس إذا كان به تآكل.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  إعادة شد الغدة في حالة التسرب أو الاستبدال.</p></li>
</ol>
<p align="left">
<b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></p>
</body>
</html>