<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>BV-002-r0                                                     
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="603">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="198" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="508">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>

</tr>
<tr>
<td dir="ltr" height="43" rowspan="3" valign="TOP" width="292">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">Equipment:<br/>
</font><span style="font-family: Arial"><font size="2">Boiler Valves</font></span><font face="Arial" size="2"> </font></b></p>
</td>
<td dir="ltr" height="33" valign="TOP" width="198">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">   
     
    BV-002-r0</span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="198">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
      Talkha </font></span></b><font size="2"><b>
<span style="font-family: Arial">2x210MW</span></b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="198">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>       
    <font face="Arial" size="2"><b>موافقة</b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="292">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    إجراء:<br/>
</font>
<font face="Arial" size="2">
    فحص المعدات</font></b><font face="Arial" size="2"><b><span dir="ltr">   
    (I1 - M2)</span></b></font></p></td>
<td dir="ltr" height="4" valign="TOP" width="191">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Date Approved:       07 Feb 2004</b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="191">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:    Feb 2009</b></font></p></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 15; margin-bottom: 8"> </p>
<p style="margin-top: 15; margin-bottom: 8"> </p>
<p style="margin-top: -9; margin-bottom: -9"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<font face="Times New Roman" size="2">
<p align="left" class="MsoBodyTextIndent" dir="ltr" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">This document lists the 
check list I1 of all valve types, which must be performed every two months  as indicated by M2 in the title block. </span></p>
<p align="justify" class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:normal">The first draft initiated and 
tested by 
eng. Fawzy Ahmed Basuoni at 20 Dec 2003, accepted by General Director eng. Saad Mostafa, 
revised by EDEPCo. eng.. Samir Abdel-Gelil, and approved by eng. Awad 
Mohammed Fathy Soliman Head  Sector of TALKHA power station.</span></p>
</font>
</blockquote>
<p style="margin-top: -9; margin-bottom: -9">
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">A work permit must be issued and 
  qualified maintenance staff should carry the suitable safety category.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">سياج أمان (حبل) مع علامات التحذير 
المحيطة بمنطقة العمل.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Wear your safety helmet, shoes,  etc.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 11.0pt">Isolate valve mechanically and 
electrically.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 11.0pt">Drain the pipeline, which connected to 
this valve.</span></p></li>
</ul>
</font>
<p align="left" dir="ltr" style="margin-top: -7; margin-bottom: -7">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Complete maintenance tool set.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Cleaning fluid.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Suitable lifting device.</span></p></li>
</ul>
</font>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -9; margin-bottom:-9">
<font face="Arial" size="5">
<b>
    Work to be Carried Out</b></font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Check any leakage from valve gland. If it 
  found, retighten on gland bolts or renew the gland packing.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Check any leakage from the pressure tight 
  cover. If it found retighten the cover nut.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Check any internal leakage. If there is any 
  internal leakage it must be carried out the maintenance procedure of this type 
  to prevent the leakage.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Check any leakage from the valve bodies 
  (cracks or mechanical wear). Remark the point of leakage, and welded it with 
  suitable electrode.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Check the operation of the valve drive during 
  closing/ opening of the valve.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Check the electrical drive of the valve for 
  electrical type.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Check the oil level of the gear- motor for 
  electrical drive.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<span style="font-size: 12.0pt">Re-grease the valve spindle.</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4">
<u>
<b><i><span style="font-size: 12.0pt">Notes:</span></i></b></u><span style="font-size: 12.0pt"> </span>
<font size="2">
  ...........................................................................................................................................................................................</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: 0">
<font size="2">..................................................</font></p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<b><font face="Arial" size="2">
Location:                                                      Valve Tag No.:                                 
Serial no.:  <br/>
Test Date:                            
Tested by:                                                    
Signature:</font></b></font></p>
</p></body>
</html>