<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>BV-007-r0                                                   
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="570">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="475">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>

</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="271">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">Equipment:<br/>
</font><font face="Arial" size="2">Electric Gate Valve</font></b></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">MOSTRO   S 41 123 </font></b></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">SIGMA - CZECH</font></b></p></td>
<td dir="ltr" height="33" valign="TOP" width="186">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">   
     
    BV-007-r0</span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="186">
<font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
    Talkha </font></span></b><font size="2"><b><span style="font-family: Arial">
    2x210MW</span></b></font></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="170">
<p align="left"><font face="Arial" size="1">حالة:</font>      
    <font face="Arial" size="2"><b>موافقة</b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="271">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    إجراء:<br/>
</font>
<span style="font-size: 10.0pt; font-family: Arial">Maintenance Procedure(s)  </span></b><font face="Arial" size="2"><b><span dir="ltr"> P1</span></b></font></p></td>
<td dir="ltr" height="1" valign="TOP" width="163"><font face="Arial" size="1"><b>
    Approved Date:     18 Jan 2004</b></font></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="163">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:   Jan 2009</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 8; margin-bottom: 0"> </p>
<p style="margin-top: 8; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<font face="Times New Roman" size="2">
<p align="justify" class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-weight: normal">This document lists the 
maintenance procedure of electric gate valve, depending on external / internal 
leakage.</span></p>
</font>
<font face="Times New Roman">
<p align="justify" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
  This valve used as fully opening or closing completely (Open / closed only 
  state)</p>
</font>
<font face="Times New Roman" size="2">
<p align="justify" class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:normal">The first draft initiated and 
tested by eng. Fawzy Ahmed Basuoni at 14 Jan 2004, accepted by General Director 
eng. Saad Mostafa, revised by EDEPC eng. Samir Abdel-Gelil, and approved by eng. Awad 
Mohammed Fathy Soliman Head  Sector of Talkha power station.</span></p>
</font>
<font face="Times New Roman">
<p align="left" class="MsoHeading7" style="text-align: left; margin-top: 0; margin-bottom: 0">
Technical specification of equipment</p>
</font>
<font face="Arial" size="2">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="66" id="AutoNumber2" style="border-collapse: collapse" width="472">
<tr>
<td align="right" dir="ltr" height="20" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p class="MsoHeading9" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Type of  valve</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="20" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">MOSTRO  S 41 123</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="19" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p class="MsoHeading8" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Kind</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="20" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Gate </font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="21" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p class="MsoHeading8" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Drive</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="22" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Electric</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="18" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">Manufacture</font><i><font size="2"> </font></i></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="19" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">INTER SIGMA</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="20" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p class="MsoHeading8" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Country</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="21" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">CZECH</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="21" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p class="MsoHeading8" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">PN</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="21" style="width: 241; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="2">160,250,320,400</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="19" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">
    Temperature   (  C )</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="20" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">200 : 525</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="19" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">Medium</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="20" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Water steam</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="17" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" valign="middle">
<p class="MsoHeading8" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Joint</font></p></td>
<td align="left" bgcolor="#FFFFFF" colspan="2" dir="ltr" height="18" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Welding</font></p></td>
</tr>
<tr>
<td align="right" dir="ltr" height="48" rowspan="3" style="background-position: 0% 0%; width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background-image:url('none'); background-repeat:repeat; background-attachment:scroll" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">Cold 
    test pressure  (Kg/Cm)</font></p></font></p></td>
<td colspan="2" dir="ltr" height="16" valign="middle" width="255">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2">Nominal Pressure (PN)</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="16" valign="middle" width="136">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">320</font></p></td>
<td align="center" dir="ltr" height="16" valign="middle" width="118">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">400</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="19" valign="middle" width="136">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">480</font></p></td>
<td align="center" dir="ltr" height="19" valign="middle" width="118">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">600</font></p></td>
</tr>
</table>
</font></blockquote>

<p style="margin-top: -4; margin-bottom: -5">
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">A work permit must be issued and 
  qualified maintenance staff should carry the suitable safety category.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Safety fence  with caution marks 
surrounding the work area.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Wear your safety helmet, shoes,  etc.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 11.0pt">Isolate valve mechanically and 
electrically.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 11.0pt">Drain the pipeline, which connected to 
this valve.</span></p></li>
</font>
</ul>
<p style="margin-top: -2; margin-bottom: -4">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Complete maintenance tool set.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Cleaning fluid.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Suitable lifting device.</span></p></li>
</ul>
</font>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0">
<font face="Arial" size="5">
<b>
    Work to be Carried Out</b></font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 19.2pt">
<span dir="ltr">
<font face="Arial" size="4">Before Isolating the Valve 
Mechanically &amp; Electrically</font></span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check any leakage from valve gland. If it 
    found, retighten on gland bolts.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check any leakage from the pressure tight 
    cover. If it found retighten the cover nut.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check any internal leakage.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check any leakage from the valve bodies 
    (cracks or mechanical wear). Remark the point of leakage.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the operation of the valve drive 
    during closing/ opening of the valve.</span></p>
</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: -6">
<font face="Arial" size="4"><span dir="ltr">After Isolating the Valve 
Mechanically &amp; Electrically</span></font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR">Be sure the valve was out of operation and the pressure inside 
the pipeline connected to the valve must be zero from the two end of the valve.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR">Be sure the pipeline is drained.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR">Be sure the circuit breaker isolated for electric drive type.</span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: -6">
<font face="Arial" size="4">
Disassembly the valve</font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Screw off the nuts (24) of gland bolts 
(22).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Take up gland follower (12).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Dismantle the sleeve (11) with glands 
bolt.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Screw off nut (18).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Take up plate (17) by using two 
withdraws.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Take out the dividing ring (16) and 
take up the ring (15).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Turn the hand wheel (3) to open it 
then the end of spindle (8) pressed on the bottom of pressure tight cover (5) 
and take it up. </span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Screw off the nuts (23) and bolts 
(21), which connected yoke (9) with nipple (2).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Take out the yoke (9) with spindle 
(8), with wedge (7) with all parts above.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Take out the wedge (7) from spindle 
(8).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Turn the spindle ( 8 ) until goes out 
from spindle nut (10). </span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Take out the gland follower (12) from 
spindle (8). </span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Withdraws the spindle (8) from 
pressure tight cover (5).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Take out the sealing (27) and gland 
sealing (28) from pressure tight cover (5).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Screw off bolt (34), which connected 
electric drive (33) with </span><span style="font-size: 12.0pt">box (32) .</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Lift the electric drive with suitable 
lifting device</span><b><span style="font-size: 12.0pt">.</span></b></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Withdraw the coupling half from the 
drive gear shaft (38).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Screw off bolts (35) and take out 
cover (36) of </span><span style="font-size: 12.0pt">box (32) .</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Take out the gear drive (38) with its 
shaft (39) by hammering on the lower end.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Takes out the bearing (31) of the gear 
drive (38).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Screw off the nut (40) and then take 
out gear (41). </span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">With draw the gear wheel (30) from the 
spindle nut (10).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Take out the </span>
<span style="font-size: 12.0pt">box (32).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 6">
<b>
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman"> </span></b><span dir="LTR" style="font-size: 12.0pt">Screw 
off the bolts (42) and then take out flange (29).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 6">
<span dir="LTR" style="font-size: 12.0pt">Take out the spindle nut (10) from 
yoke (9), bearing (26) and dust seal (20).</span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: -7; margin-top:-4">
<font face="Arial" size="4">
<span dir="ltr">Inspection and Repair of all Parts</span></font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the valve wedge (7) and regrind 
the sealing surface of it if needed.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the valve seat (saddle) (4) and 
regrind it if needed. When grinding the seats of the movers, attention must be 
paid to maintaining the angles of the sealing surfaces. In order to secure the 
mover function it is not allowed to reduce the seat parts by more than 0.8 mm in 
total (not more than 0.4 mm for one surface).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Repair the valve wedge (7) and valve 
seats (4) in a specialist workshop if grinding can not repair the wear in there.
</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the spindle (8) and repair it if 
needed or replace it.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the spindles nut (10) and repair 
it if needed or replace it.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the bearing (26) and replace it 
if needed. </span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the dust seal rings (20) and 
replace them if needed.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the bush (14) and repair it if 
needed or replace it.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the coupling insert and replaced 
if it needed.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the gears (38) , (41) , (30)  
and bearing (31).</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the body (1), nipple (25) from 
any cracks or wear by using penetration fluids and repair it if found by using 
suitable filler material or its equivalent acc. to table (1). </span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
  If the valve damaged, change it w.r.t. the material as stated in table 1 </p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: -8">
<font face="Arial" size="4">
Assembly of Valve
</font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Clean every part well before any 
assembly.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Assembly the valve parts in reverse 
sequence of disassembly.</span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: -5; margin-top:-8">
<span dir="ltr"><font face="Arial" size="4">
Replace the Packing of Valve Gland
</font></span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Clean the stuffing box chamber and the 
cover well.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Lubricate the gland bolts and nuts.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Use suitable size of packing.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Wire the suitable packing size on a 
part of shaft with the same diameter of valve spindle.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Cut all packing rings along the shaft 
by using sharp knife.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Fit the rings in the stuffing box 
chamber with the cut turned 180 </span><span style="font-size: 12.0pt">, 
starting at 9 clock.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Tighten the gland bolts.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<b>
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman"> </span></b><span dir="LTR" style="font-size: 12.0pt">Open 
and close the valve and be sure that the valve operation is correct.</span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 8">
<span style="font-family: Times New Roman"></span><span style="font-variant:normal; font-family:Times New Roman">   
</span><font face="Times New Roman"><span dir="LTR">If you need any 
help please go to the operating instruction for repairs and maintenance D-4.</span></font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 8">
<span style="font-family: Times New Roman"></span><span style="font-variant:normal; font-family:Times New Roman">   </span><span dir="LTR"><font face="Times New Roman">After 
successfully assembly coordinate with the shift operation engineer to test the 
valve to check that every thing is OK</font></span></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<i><span style="font-size: 16.0pt"><u>Notes:</u>  </span></i>
<span style="font-size: 12.0pt">
...............................................</span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">.....................................................................</span></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<b><font face="Arial" size="2">
Location:                                                      Valve Tag No.:                                 <br/>
Test Date:                            
Tested by:                                                    
Signature:</font></b></font></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"> </span></p>
<p class="MsoNormal" dir="ltr" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">
<span dir="ltr" style="font-weight:700">Trouble Shouting</span></font><i><span style="font-family: Impact; font-weight:700"> </span></i></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="286" style="border-collapse: collapse; border: medium none" width="664">
<tr style="page-break-inside: avoid; height: 20.6pt">
<td style="width: 167; height: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Trouble</font></p></td>
<td style="width: 212; height: 35; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Possible Reasons</font></p></td>
<td style="width: 229; height: 35; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Remedy</font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td dir="ltr" height="61" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">1.<b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">      </span></b></span><span dir="LTR" style="font-size: 12.0pt">Leakage</span></p></td>
<td align="left" dir="ltr" height="61" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Sealing surfaces </span></p>
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Seat damaged by foreign object or 
    by flowing substance.</span></p></td>
<td align="left" dir="ltr" height="61" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Seat grinding </span></p>
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">استبدال الجزء التالف.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td dir="ltr" height="78" rowspan="2" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">2.<b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">  
    </span></b></span><span dir="LTR" style="font-size: 12.0pt">Broken packing 
    cover<br/>
      (stuffing box follower)</span></p></td>
<td align="left" dir="ltr" height="40" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Squeezing of soft seal ring due to 
    fluctuating temperatures. </span></p></td>
<td align="left" dir="ltr" height="40" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Replacements of the packing cover.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td align="left" dir="ltr" height="36" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Loosened bolts of the cover due to 
    piping vibration.</span></p></td>
<td align="left" dir="ltr" height="36" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Retighten the bolts.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td dir="ltr" height="50" rowspan="2" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">3.<span style="font-style: normal; font-variant: normal; font-size: 7.0pt; font-family: Times New Roman"> </span><b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">    </span></b></span><span dir="LTR" style="font-size: 12.0pt">Leakage 
    packing </span></p></td>
<td align="left" dir="ltr" height="24" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Worn packing</span></p></td>
<td align="left" dir="ltr" height="24" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Adequate tightening of bolts.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td align="left" dir="ltr" height="24" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Packing dried up.</span></p></td>
<td align="left" dir="ltr" height="24" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Replacement of the packing.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td dir="ltr" height="52" rowspan="2" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">4.<b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">     </span></b></span><span dir="LTR" style="font-size: 12.0pt">Defect 
    in electric servomotor</span></p></td>
<td align="left" dir="ltr" height="21" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Defect in limit switches</span></p></td>
<td align="left" dir="ltr" height="21" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Readjust limit switches.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td align="left" dir="ltr" height="29" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Defect in moment switches.</span></p></td>
<td align="left" dir="ltr" height="29" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="font-size: 12.0pt">Readjust moment switches.</span></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial"><span style="font-weight:700">Table No. (1)  Recommended 
Filler Materials</span></font></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="25" style="border-collapse: collapse; border: medium none" width="681">
<tr>
<td align="center" height="31" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Valve Material</font></p></td>
<td align="center" height="31" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Weld Wire</font></p></td>
<td align="center" height="31" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">DIN</font></p></td>
<td align="center" height="31" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">AWS</font></p></td>
<td align="center" height="31" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Electrode</font></p></td>
<td align="center" height="31" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">DIN</font></p></td>
<td align="center" height="31" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">AWS</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">11416.1</font></p></td>
<td align="center" height="1" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMo</font></p></td>
<td align="center" height="1" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMo</font></p></td>
<td align="center" height="1" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ER</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="1" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-B121</font></p></td>
<td align="center" height="1" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">KbIX</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">S/245/26</font></p></td>
<td align="center" height="1" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E7016</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">12022.1</font></p></td>
<td align="center" height="1" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMo</font></p></td>
<td align="center" height="1" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMo</font></p></td>
<td align="center" height="1" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ER</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="1" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-B121</font></p></td>
<td align="center" height="1" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">KbIX</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">S/245/26</font></p></td>
<td align="center" height="1" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E7016</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15020.1</font></p></td>
<td align="center" height="1" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMo</font></p></td>
<td align="center" height="1" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMo</font></p></td>
<td align="center" height="1" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ER</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="1" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-B302</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E.MO-48</font></p></td>
<td align="center" height="1" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">EkbMo</font></p></td>
<td align="center" height="1" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E7018-A1</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15121.5</font></p></td>
<td align="center" height="1" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionICrMo</font></p></td>
<td align="center" height="1" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGCrMo1</font></p></td>
<td align="center" height="1" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ER</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="1" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-B312</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-CrMo-14B</font></p></td>
<td align="center" height="1" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">EkbCrMo1</font></p></td>
<td align="center" height="1" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E8018-B2</font></p></td>
</tr>
<tr>
<td align="center" height="33" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15128.5</font></p></td>
<td align="center" height="33" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">G315/GMoCr14</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMoV2</font></p></td>
<td align="center" height="33" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMoV</font></p></td>
<td align="center" height="33" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> </font></p></td>
<td align="center" height="33" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-B321</font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-CrMoV-14B</font></p></td>
<td align="center" height="33" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">EkbCrMo2/26</font></p></td>
<td align="center" height="33" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E9016-B3</font></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
   </p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
   </p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<img border="0" height="829" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-007-01.jpg" width="648"/></p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Figure (1):  Valve type MOSTRO  S 41  123</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><font face="Arial" size="2">LEGEND of FIG (1)
</font></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="869" style="border-collapse: collapse; border: medium none" width="681">
<tr style="page-break-inside:avoid">
<td height="46" rowspan="2" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">No.</font></p></td>
<td height="46" rowspan="2" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">NAME</font></p></td>
<td colspan="3" height="24" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">Material</font></p></td>
<td height="46" rowspan="2" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">Standard</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="20" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">I-III</font></p></td>
<td height="21" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">I-III</font></p></td>
<td height="21" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">IV-X</font></p></td>
</tr>
<tr>
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">1</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Body</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr>
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">2</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nipple</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">3</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Hand wheel</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">26</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">4</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Saddle</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="2" height="18" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr>
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">5</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Pressure tight cover</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.1</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.1</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">6</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Schafting</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="2" height="18" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">7</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Wedge</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="2" height="18" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.1</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">8</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Spindle</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">17</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">9</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Yoke</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">422643.1</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">422744.1</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">10</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Spindle nut</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">423046.0</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Sleeve</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Gland follower</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="2" height="18" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">27</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">13</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Pin</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">14</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bush</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">14</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Ring</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr>
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">16</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Divided ring</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">17</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Plate</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">26(11)</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">27(15)</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">18</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">20</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Dust seal ring</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Felt</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">21</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">22</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">23</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN31530.3</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">24</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN 02 1401.51</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">25</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Lubricator</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN 02 7410</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">26</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Ball bearing</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN 02 4731</font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">27</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Sealing material</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">PD 005/5</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">28</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Sealing ring</font></p></td>
<td height="18" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">PD 005/1</font></p></td>
<td height="18" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">PD005/5</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">29</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Flange</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">30</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Gear wheel </font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">31</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bearing</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">18</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">32</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Box</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">24</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">33</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Electric drive</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Type MODACT</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">34</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">35</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">36</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Cover</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">24</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">37</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Coupling</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">38</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Drive gear</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">39</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Drive gear shaft</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="17" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">40</font></p></td>
<td height="17" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></p></td>
<td colspan="3" height="17" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td height="17" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td height="18" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">41</font></p></td>
<td height="18" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Gear</font></p></td>
<td colspan="3" height="18" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></p></td>
<td height="18" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="20" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">42</font></p></td>
<td height="20" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></p></td>
<td colspan="3" height="20" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></p></td>
<td height="20" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2"> </font></p></td>
</tr>
</table>
</body>
</html>