<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<html><head>
<link href="../../style.css" rel="stylesheet"/><title> BV-008-r0                                           
APPROVED</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H1 {
	FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
H2 {
	TEXT-JUSTIFY: kashida; FONT-SIZE: 12pt; MARGIN: 0cm 0cm 0pt; LINE-HEIGHT: 150%; FONT-FAMILY: "Bookman Old Style"; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; TEXT-DECORATION: underline; text-underline: single
}
H5 {
	FONT-WEIGHT: normal; TEXT-JUSTIFY: kashida; FONT-SIZE: 13pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%
}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="83">
<tbody>
<tr>
<td dir="rtl" height="1" rowspan="6" valign="center" width="60">
<p align="center" dir="rtl">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="rtl" height="1" valign="top" width="477">
<table border="0" dir="rtl" height="33" width="471">
<tbody>
<tr>
<td dir="rtl" height="29" width="213"><font face="Arial" size="5"><b>القوة 
            محطات</b></font></td>
<td align="right" dir="rtl" height="29" width="248">
<p dir="rtl"><b><font face="Arial" size="5"><x1>الإجراء الفني 
            </x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td dir="rtl" height="72" rowspan="3" valign="top" width="274"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">اللحام على صمام التوقف</font></b><p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">V</font></b><font face="Arial" size="2"><b> 
    46 121</b></font></p>
<p class="MsoNormal" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><b><span style="FONT-FAMILY: Arial"><font size="2">سيجما - 
    التشيكية</font></span></b></p></td>
<td dir="rtl" height="4" valign="top" width="185">
<p align="right" dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b>
<x3><font face="Arial" size="3"> </font></x3><font face="Arial" size="2">  </font></b><span style="FONT-WEIGHT: 700"><font face="Arial" size="2">بي.في</font></span><font face="Arial" size="2"><span style="FONT-WEIGHT: 700; LINE-HEIGHT: 150%">-008-r0</span></font></p></td></tr>
<tr>
<td dir="rtl" height="1" valign="top" width="185">
<font face="Arial" size="1">
      صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
      طلخا </font></span></b><font size="2"><b>
<span style="font-family: Arial">2x210 ميجاوات</span></b></font></td></tr>
<tr>
<td dir="rtl" height="1" valign="top" width="182">
<p align="right"><font face="Arial" size="1">حالة:</font>       <font face="Arial" size="2"><b>موافقة</b></font></p></td></tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="top" width="274"><font face="Arial" size="1"><b>إجراء:</b></font><b><font face="Arial" size="3"><br/></font><font face="Arial" size="2">إجراء الصيانة البسيطة   P1</font></b></td>
<td dir="rtl" height="1" valign="top" width="175"><font face="Arial" size="1"><b>
    تاريخ الموافقة:     18 يناير 2004</b></font></td></tr>
<tr>
<td dir="rtl" height="1" valign="top" width="175"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:   يناير 2009</b></font></td></tr></tbody></table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; LINE-HEIGHT: 100%"><font face="Times New Roman" size="3">هذه الوثيقة بها الخطوط العريضة 
  إجراء الصيانة البسيطة كما هو موضح بواسطة P1 في العنوان أعلاه 
  كتلة</font><span style="FONT-WEIGHT: normal; FONT-SIZE: 12pt"> للدليل 
  صمام البوابة يعتمد على التسرب الخارجي / الداخلي </span></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; LINE-HEIGHT: 100%">يتم استخدام هذا الصمام لاستشعار تدفق سائل العمل. ال 
  الصمامات الملحومة المستخدمة في خطوط الضغط العالي</p><font face="Times New Roman" size="2">
<p align="justify" class="MsoBodyTextIndent" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-INDENT: 0cm"><span style="FONT-WEIGHT: normal; FONT-SIZE: 12pt">الأول 
  تم إطلاق المسودة واختبارها بواسطة المهندس. فوزي أحمد بسوني في 27 ديسمبر 2003، 
  تم قبوله من قبل المدير العام م. سعد مصطفى، مراجعة EDEPC eng. سمير 
  عبد الجليل، ووافق عليه م. عوض محمد فتحي سليمان رئيسا  
  قطاع محطة كهرباء طلخا.</span></p></font>
<p align="right" class="MsoBodyTextIndent" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><font face="Arial" size="2"><span dir="rtl">التقنية 
  المواصفات</span></font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="15" id="AutoNumber1" style="border-collapse: collapse" width="600">
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">اكتب 
        من الصمام</span></td>
<td colspan="4" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<font size="2"><span style="font-family: Arial">V 46 121</span></font></td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<p class="MsoHeading8" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; "><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">عطوف  </span></p></td>
<td colspan="4" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-FAMILY: Arial"><font size="2">صمام التوقف </font> </span></p></td>
</tr>
<tr>
<td align="right" height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-family: Arial"><font size="2">يقود </font></span></td>
<td colspan="4" height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<span style="font-family: Arial"><font size="2">يدوي</font></span></td>
</tr>
<tr>
<td align="right" height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; "><span style="FONT-FAMILY: Arial">
<font size="2">تصنيع </font>
</span></p></td>
<td colspan="4" height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; "><span style="FONT-FAMILY: Arial"><font size="2">إنتر سيجما</font></span></p></td>
</tr>
<tr>
<td align="right" height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<p class="MsoHeading8" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; "><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">دولة </span></p></td>
<td colspan="4" height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-FAMILY: Arial"><font size="2">التشيكية</font></span></p></td>
</tr>
<tr>
<td align="right" height="12" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<p class="MsoHeading8" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; "><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">ب.ن </span></p></td>
<td colspan="4" height="12" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center">
<span style="font-family: Arial"><font size="2">400</font></span></p></td>
</tr>
<tr>
<td align="right" height="11" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-family: Arial"><font size="2">الأعلى. مسموح به 
        الضغط (ميغاباسكال)</font></span></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 242; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; text-align: center; margin-top: 0px; margin-bottom: 0px">
<font size="2"><span style="font-family: Arial"> 40</span></font></p></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 234; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; text-align: center; margin-top: 0px; margin-bottom: 0px">
<font size="2"><span style="font-family: Arial"> </span></font>300</p></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 165; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="center">25</p></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 191; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; text-align: center; margin-top: 0px; margin-bottom: 0px">
        20</p></td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-family: Arial"><font size="2">الأعلى. درجة حرارة العمل. (ج)</font></span></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 242; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="center"><font size="2"><span style="font-family: Arial">200</span></font></p></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 234; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="center">300</p></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 165; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="center">400</p></td>
<td height="1" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 191; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="center">575</p></td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-family: Arial"><font size="2">واسطة</font></span></td>
<td colspan="4" height="12" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<font size="2"><span style="font-family: Arial">الماء/البخار</span></font></td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-size: 11.0pt; font-family: Arial">اختبار بارد </span></td>
<td colspan="4" height="12" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
</td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman">
<font size="2"> </font></span><span dir="rtl" style="font-family: Arial"><font size="2">القوة 
        والضيق (ميغاباسكال)</font></span></td>
<td colspan="4" height="12" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="right" class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-family: Arial"><font size="2">56</font></span></p></td>
</tr>
<tr>
<td align="right" height="18" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span dir="rtl" style="font-family: Arial"><font size="2">تسرب  
        (ميغاباسكال)</font></span></td>
<td colspan="4" height="18" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="right"><font size="2">40</font></p></td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-family: Arial"><font size="2">اختبار ساخن</font></span></td>
<td colspan="4" height="12" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center">
<font size="2"><span style="font-family: Arial"> </span></font></p></td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman">
<font size="2">   </font> </span>
<span dir="rtl" style="font-family: Arial">
<font size="2">القوة والضيق (ميغاباسكال)</font></span></td>
<td colspan="4" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<p align="right"><font size="2"><span style="font-family: Arial">13.5</span></font></p></td>
</tr>
<tr>
<td align="right" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 709; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="top">
<span dir="rtl" style="font-family: Arial"><font size="2">التسرب (ميغاباسكال)</font></span></td>
<td colspan="4" height="15" style="PADDING-RIGHT: 4; PADDING-LEFT: 4; PADDING-BOTTOM: 1; WIDTH: 87; PADDING-TOP: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext">
<font face="Arial" size="2">13.5</font></td>
</tr>
</table>
</blockquote><b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p></b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">أمر العمل 
  يجب أن تصدر و <font face="Times New Roman"><span dir="rtl">مؤهل 
  يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.</span></font>
</p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Times New Roman"><span dir="rtl">سياج أمان مع علامات تحذير 
  المحيطة بمنطقة العمل.</span></font> </p>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Times New Roman" size="3">ارتداء خوذة السلامة، الحزام، الأحذية، .... الخ</font>
</p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-SIZE: 12pt">عزل الصمام ميكانيكياً.</span> </p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-SIZE: 12pt">استنزاف خط الأنابيب المتصل بهذا 
  صمام.</span><b><span style="FONT-SIZE: 12pt"> </span></b>
</p></li></li></li></li></li></ul><b>
<p align="right" style="margin-top: -6; margin-bottom: -6"><font face="Arial" size="5">الأدوات والمعدات</font></p></b>
<ul>
<li>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span style="FONT-SIZE: 12pt">مجموعة أدوات الصيانة الكاملة.</span> </p>
<li>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span style="FONT-SIZE: 12pt; LINE-HEIGHT: 150%">سائل التنظيف، </span><span style="FONT-SIZE: 12pt">جهاز رفع مناسب.</span> </p>
</li></li></ul><b>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%"><font face="Arial" size="5">العمل المراد تنفيذه</font></p></b>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 12px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%"><span style="FONT-FAMILY: Arial"><font size="4">قبل عزل الصمام 
ميكانيكيا</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-FAMILY: Times New Roman">تحقق من أي تسرب من غدة الصمام. إذا كان 
      تم العثور عليها، وأحكم ربطها بمسامير الغدة.</span></p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font size="3">تحقق من أي تسرب داخلي.</font></p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font size="3">تحقق من أي تسرب من أجسام الصمامات (شقوق أو ميكانيكية). 
  ارتداء). ملاحظة نقطة التسرب.</font></p>
</li></li></li></ol>
<p class="MsoNormal" style="MARGIN-TOP: 8px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><b><i><u><font size="4">ملحوظات:</font></u></i></b></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><span style="FONT-SIZE: 12pt">.............................</span></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><span style="FONT-SIZE: 12pt">.................................</span></p>
<p class="MsoNormal" style="MARGIN-TOP: 8px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><b><span style="FONT-FAMILY: Arial"><font size="2">الموقع:                                       
    علامة الصمام رقم:  </font></span></b></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><b><span style="FONT-FAMILY: Arial"><font size="2">تم الفحص 
بواسطة:                                      
التوقيع:                                   
التاريخ:</font></span></b></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"> </p>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%">
<span dir="rtl" style="FONT-FAMILY: Arial"><font size="4">بعد عزل الصمام 
ميكانيكيا</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-SIZE: 12pt">تأكد من أن الصمام كان خارج التشغيل وأن 
  يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين 
  نهاية الصمام.</span> </p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-SIZE: 12pt">تأكد من تصريف خط الأنابيب.</span> </p></li></li></ol>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl"><span style="FONT-FAMILY: Arial"><font size="4">التفكيك 
صمام</font></span><font size="4"> </font></span></p>
<ol>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بفك الصامولة (5) من مسمار الغدة (6).</span></p></li>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">تناول غدة التابع (7).</span></p></li>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بفك النير (2) حول جسم الصمام (1).</span></p></li>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">أخرج من العجلة اليدوية (11) جميع أجزاء 
  صمام باستثناء الجسم.</span></p></li>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">أخرج المخروط (3) من المغزل (4).</span></p></li>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بفك الصامولة (10) وأخرج العجلة اليدوية 
  (11)</span></p></li>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">أدر النير (2) حول المغزل (4) حتى 
  أخرج النير من المغزل (٤).</span></p></li>
<li>
<p class="MsoNormal" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بفك برغي التثبيت (12).</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">أخرج كم النير (9) من النير (2).</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">أخرج تابع الغدة (12).</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">أخرج الحشوة الحشوية (8)، الحلقة (13).</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%">
<font face="Arial" size="4">فحص وإصلاح جميع الأجزاء</font></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">افحص مخروط الصمامات (3) وأعد طحنه 
  سطح الختم منه إذا لزم الأمر.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">افحص مقعد الصمامات وأعد طحنه إذا 
  مطلوب. </span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بإصلاح مخروط الصمام (3) ومقعد الصمام في أ 
  ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل الموجود هناك. (في اللحام 
  اكتب أنه يجب قطع نهاية الصمام من خط الأنابيب)</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">افحص المغزل (4) وقم بإصلاحه إذا لزم الأمر 
  أو استبداله.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">افحص غلاف المقرن (9) وقم بإصلاحه إذا 
  اللازمة أو استبداله.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">فحص الحلقة (13) وإصلاحها إذا لزم الأمر أو 
  استبداله.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بفحص تابع الغدة (7) وقم بإصلاحه إذا 
  اللازمة أو استبداله.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">تنظيف كل وجه اتصال. </span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">فحص الجسم (1) من أي شقوق أو تآكل 
  استخدام سوائل الاختراق وإصلاحها إن وجدت باستخدام مادة حشو مناسبة 
  المواد أو ما يعادلها. إلى الجدول (١). </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%">إذا 
  الصمام تالف، قم بتغييره w.r.t. المواد كما هو موضح في الجدول 1 
</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right; TEXT-KASHIDA: 0%">
<font face="Arial" size="4">تجميع الصمام</font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-SIZE: 12pt">قم بتنظيف كل جزء جيدًا قبل أي تجميع.</span> </p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-SIZE: 12pt">قم بتجميع أجزاء الصمام بالتسلسل العكسي 
  التفكيك.</span> </p></li></li></ol>
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl"><font face="Arial" size="4">استبدل تعبئة غدة الصمام</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بتنظيف حجرة صندوق الحشو والغطاء 
  حسنا.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بتشحيم مسامير الغدة والصواميل.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">استخدم حجم التعبئة المناسب.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بسلك حجم التعبئة المناسب على جزء من 
  رمح بنفس قطر عمود دوران الصمام.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قطع جميع حلقات التعبئة على طول العمود باستخدام 
  سكين حاد.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">قم بتركيب الحلقات في حجرة صندوق الحشو 
  أصبح القطع 180، بدءًا من الساعة 9.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">تشديد البراغي الغدة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-bottom: 8.0pt">
<span style="font-size: 12.0pt">افتح وأغلق الصمام وتأكد من أن 
  تشغيل الصمام صحيح.</span></p></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8.0pt">
<i><span style="font-size: 12.0pt">إذا كنت بحاجة إلى أي مساعدة يرجى الذهاب إلى 
تعليمات التشغيل للإصلاحات والصيانة D-4.</span></i></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8.0pt">
<i><span style="font-size: 12.0pt">قم بتشغيل الصمام وفحصه 
قائمة الفحص قبل العزلة. </span></i></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><b><i><u><span style="FONT-SIZE: 16pt">ملحوظات:</span></u></i></b></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><font size="2"></font></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><font size="2"></font></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"> </p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><b><span style="FONT-FAMILY: Arial"><font size="2">الموقع:                                           
علامة الصمام رقم: </font></span></b></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><b><span style="FONT-FAMILY: Arial"><font size="2">تم الفحص 
بواسطة:                                      
التوقيع:                                   
التاريخ:</font></span></b></p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="514" style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" width="88%">
<tbody>
<tr>
<td height="484" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="100%">
<p align="center" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<img border="0" height="718" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-008-01.jpg" width="646"/></p>
</td></tr>
<tr>
<td height="26" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="100%">
<p align="center">الشكل (1):  اللحام على صمام التوقف نوع V 46 121</p></td></tr></tbody></table>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"> </p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"> </p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-FAMILY: Arial"><font size="2">أسطورة الشكل 
(1)</font></span></b></p>
<div align="right" dir="rtl" style="width: 703; height: 352">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="684">
<tr style="page-break-inside:avoid">
<td rowspan="2" style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<b><span style="font-family: Arial">لا.</span></b></p></td>
<td rowspan="2" style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<b><span style="font-family: Arial">اسم</span></b></p></td>
<td colspan="2" style="width: 216; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<b><span style="font-family: Arial">مادة</span></b></p></td>
<td rowspan="2" style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<b><span style="font-family: Arial">معيار</span></b></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<b><span style="font-family: Arial">ثالثا</span></b></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<b><span style="font-family: Arial">تاسعا</span></b></p></td>
</tr>
<tr>
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">1</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">جسم</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">15 128.5</span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">15 128.5</span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">2</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">نير</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">42 2731.5</span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">42 2731.5</span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">3</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">مخروط</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">حقيقي 096</span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">حقيقي 096</span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">4</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">مغزل</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">15 320.9</span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">15 320.9</span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">5</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">بندق</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">6</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">الترباس الغدة</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">7</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">تابع الغدة</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">43 3046.0</span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">43 3046.0</span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">8</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">التعبئة الغدة</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">9</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">كم نير</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">10</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">بندق</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">11</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">عجلة يدوية</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside:avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">12</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">الاحتفاظ المسمار</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td style="width: 53; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">13</span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial">جرس</span></p></td>
<td style="width: 97; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 104; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
<td style="width: 176; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<span style="font-family: Arial"> </span></p></td>
</tr>
</table>
</div>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.4pt 0cm">
<b><span style="font-family: Arial">                                    </span>
</b></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"> </p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"> </p>
<p align="center" class="MsoNormal" style="MARGIN: 0px 0cm; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"> </p>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%"> </p>
<p align="center" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span dir="rtl"><b><span style="FONT-FAMILY: Arial">مشكلة 
الصراخ</span></b></span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="222" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none; BORDER-COLLAPSE: collapse" width="659">
<tbody>
<tr style="HEIGHT: 19.2pt; page-break-inside: avoid">
<td align="middle" dir="rtl" style="BORDER-RIGHT: 1pt solid windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 4.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: 4.5pt double windowtext; WIDTH: 166px; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none; HEIGHT: 40" valign="center">
<p align="center" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-FAMILY: Arial">مشكلة</span></p></td>
<td align="middle" dir="rtl" style="BORDER-RIGHT: 1pt solid windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 4.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 246; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none; HEIGHT: 40" valign="center">
<p align="center" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-FAMILY: Arial">ممكن 
    الأسباب</span></p></td>
<td align="middle" dir="rtl" style="BORDER-RIGHT: 4.5pt double windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 4.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 191; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none; HEIGHT: 40" valign="center">
<p align="center" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-FAMILY: Arial">علاج</span></p></td></tr>
<tr style="page-break-inside: avoid">
<td dir="rtl" height="49" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 4.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 4.5pt double; WIDTH: 166px; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none" valign="top">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">1.  التسرب</span></p></td>
<td dir="rtl" height="49" style="BORDER-RIGHT: 1pt solid windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 4.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 246; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none" valign="top">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">إغلاق أسطح المقعد المتضررة 
      جسم غريب أو عن طريق مادة متدفقة.</span></p></td>
<td dir="rtl" height="49" style="BORDER-RIGHT: 4.5pt double windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 4.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 191; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none" valign="top">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">طحن المقعد</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">استبدال الضرر 
    جزء.</span></p></td></tr>
<tr style="page-break-inside: avoid">
<td dir="rtl" height="54" rowspan="2" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 4.5pt double; WIDTH: 166px; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none" valign="top">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed"><span style="FONT-FAMILY: Arial">2.  </span><span dir="rtl" style="FONT-FAMILY: Arial">غطاء التعبئة المكسور</span></p>
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed"><span dir="rtl" style="FONT-FAMILY: Arial">    
      (تابع علبة الحشو)</span></p></td>
<td dir="rtl" height="44" style="BORDER-RIGHT: 1pt solid windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 1.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 246; PADDING-TOP: 0cm; BORDER-BOTTOM: 1pt solid windowtext; ">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">الضغط على حلقة الختم الناعمة بسبب 
      درجات الحرارة المتقلبة.</span></p></td>
<td dir="rtl" height="44" style="BORDER-RIGHT: 4.5pt double windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 1.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 191; PADDING-TOP: 0cm; BORDER-BOTTOM: 1pt solid windowtext; ">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">بدائل التعبئة 
      غطاء.</span></p></td></tr>
<tr style="page-break-inside: avoid">
<td dir="rtl" height="16" style="BORDER-RIGHT: 1pt solid windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 246; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">مسامير الغطاء مفكوكة بسبب 
      اهتزاز الأنابيب.</span></p></td>
<td dir="rtl" height="16" style="BORDER-RIGHT: 4.5pt double windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 191; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">أعد ربط البراغي.</span></p></td></tr>
<tr style="page-break-inside: avoid">
<td dir="rtl" height="75" rowspan="2" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 4.5pt double; WIDTH: 166px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 4.5pt double" valign="top">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span style="FONT-FAMILY: Arial">3.  </span><span dir="rtl" style="FONT-FAMILY: Arial">تعبئة التسرب</span></p></td>
<td dir="rtl" height="32" style="BORDER-RIGHT: 1pt solid windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 1.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 246; PADDING-TOP: 0cm; BORDER-BOTTOM: 1pt solid windowtext; " valign="middle">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">التعبئة البالية</span></p></td>
<td align="right" dir="rtl" height="32" style="BORDER-RIGHT: 4.5pt double windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: 1.5pt double windowtext; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 191; PADDING-TOP: 0cm; BORDER-BOTTOM: 1pt solid windowtext; " valign="middle">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">تشديد كاف 
    البراغي.</span></p></td></tr>
<tr style="page-break-inside: avoid">
<td dir="rtl" height="41" style="BORDER-RIGHT: 1pt solid windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 246; PADDING-TOP: 0cm; BORDER-BOTTOM: 4.5pt double windowtext; " valign="middle">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">جفت التعبئة.</span></p></td>
<td align="right" dir="rtl" height="41" style="BORDER-RIGHT: 4.5pt double windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 191; PADDING-TOP: 0cm; BORDER-BOTTOM: 4.5pt double windowtext; " valign="middle">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; direction: rtl; unicode-bidi: embed; text-align: right"><span dir="rtl" style="FONT-FAMILY: Arial">استبدال 
    التعبئة.</span></p></td></tr></tbody></table>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"> </p>
<p class="MsoNormal" style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"> </p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 11pt; FONT-FAMILY: Arial">جدول رقم (1): 
مواد الحشو الموصى بها</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="1" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none; BORDER-COLLAPSE: collapse" width="645">
<tbody>
<tr>
<td height="24" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">صمام 
      مادة</span></b></p></td>
<td height="24" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">اللحام 
      سلك</span></b></p></td>
<td height="24" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">الدين</span></b></p></td>
<td height="24" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 9pt; font-family:Arial">أوس</span></b></p></td>
<td height="24" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">القطب</span></b></p></td>
<td height="24" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">الدين</span></b></p></td>
<td height="24" style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><b><span style="FONT-SIZE: 9pt; font-family:Arial">أوس</span></b></p></td></tr>
<tr>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">11416.1</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">UnionIMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">SGMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إير</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-ب121</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">كيلو بايت التاسع</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">س/245/26</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E7016</span></p></td></tr>
<tr>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">12022.1</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">UnionIMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">SGMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إير</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-ب121</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">كيلو بايت التاسع</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">س/245/26</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E7016</span></p></td></tr>
<tr>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15020.1</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">UnionIMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">SGMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إير</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-ب302</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي إم أو-48</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">EkbMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E7018-A1</span></p></td></tr>
<tr>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15121.5</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">UnionICrMo</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">SGCrMo1</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إير</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-ب312</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-كرمو-14ب</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إكبكرمو1</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E8018-B2</span></p></td></tr>
<tr>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15128.5</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">G315/جموكر 14</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">UnionIMoV2</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; font-family:Arial">SGMoV</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"> </p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-ب321</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-كرموف-14ب</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">EkbCrMo2/26</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E9016-B3</span></p></td></tr>
<tr>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15313.5</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">يونيونICrMO910</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">SGCrMo2</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"> </p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">إي-ب329</span></p>
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-CrMo1-35B</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">EkbCrMo2</span></p></td>
<td height="1" style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double">
<p align="center" class="MsoNormal" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center"><span style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E9015-B3</span></p></td></tr></tbody></table>
<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>