<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:st1="urn:schemas-microsoft-com:office:smarttags" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="Generator"/>
<meta content="Microsoft Word 10" name="Originator"/>
<link href="STOP%20VALVES_files/editdata.mso" rel="Edit-Time-Data"/>
<title>BV-010-r0                                                        
APPROVED </title>
<o:smarttagtype name="country-region" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<o:smarttagtype name="place" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>khalid</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joe</o:LastAuthor>
  <o:Revision>3</o:Revision>
  <o:TotalTime>6</o:TotalTime>
  <o:Created>2005-04-17T13:20:00Z</o:Created>
  <o:LastSaved>2005-04-17T13:20:00Z</o:LastSaved>
  <o:Pages>7</o:Pages>
  <o:Words>1202</o:Words>
  <o:Characters>6853</o:Characters>
  <o:Company>ayoun moussa power plant</o:Company>
  <o:Lines>57</o:Lines>
  <o:Paragraphs>16</o:Paragraphs>
  <o:CharactersWithSpaces>8039</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
 @font-face
	{font-family:"Traditional Arabic";
	panose-1:0 0 0 0 0 0 0 0 0 0;
	mso-font-charset:178;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:8193 0 0 0 64 0;}
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:26.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";
	mso-font-kerning:0pt;
	font-weight:normal;}
h2
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:18.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-bidi-font-family:"Traditional Arabic";}
h3
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:162.6pt;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	tab-stops:75.0pt;
	font-size:12.0pt;
	font-family:"Times New Roman";}
h4
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:2.0pt;
	margin-bottom:0cm;
	margin-left:20.0pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;}
h6
	{mso-style-next:Normal;
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:6;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;}
p.FR1, li.FR1, div.FR1
	{mso-style-name:FR1;
	mso-style-parent:"";
	margin-top:13.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	font-size:16.0pt;
	font-family:Arial;
	mso-fareast-font-family:"Times New Roman";
	mso-hansi-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	layout-grid-mode:line;
	font-weight:bold}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
@page Section1
	{size:595.3pt 841.9pt;
	margin:53.9pt 37.3pt 53.95pt 63.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
 @list l0
	{mso-list-id:242029559;
	mso-list-type:hybrid;
	mso-list-template-ids:832193596 253951316 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-number-format:alpha-lower;
	mso-level-text:"%1\)";
	mso-level-tab-stop:54.75pt;
	mso-level-number-position:left;
	margin-top:0cm;
	margin-right:54.75pt;
	margin-bottom:0cm;
	margin-left:54.75pt;
	margin-bottom:.0001pt;
	text-indent:-18.75pt;
	color:#007F00;}
@list l0:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l1
	{mso-list-id:1119763872;
	mso-list-type:hybrid;
	mso-list-template-ids:-353472696 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-tab-stop:64.35pt;
	mso-level-number-position:left;
	margin-left:64.35pt;
	text-indent:-18.0pt;}
@list l1:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l2
	{mso-list-id:1162546425;
	mso-list-type:hybrid;
	mso-list-template-ids:-2145720712 253951316 340444736 67174427 67174415 67174425 67174427 67174415 67174425 67174427;}
@list l2:level1
	{mso-level-number-format:alpha-lower;
	mso-level-text:"%1\)";
	mso-level-tab-stop:54.75pt;
	mso-level-number-position:left;
	margin-top:0cm;
	margin-right:54.75pt;
	margin-bottom:0cm;
	margin-left:54.75pt;
	margin-bottom:.0001pt;
	text-indent:-18.75pt;
	color:#007F00;}
@list l2:level2
	{mso-level-start-at:11;
	mso-level-tab-stop:90.0pt;
	mso-level-number-position:left;
	margin-top:0cm;
	margin-right:90.0pt;
	margin-bottom:0cm;
	margin-left:90.0pt;
	margin-bottom:.0001pt;
	text-indent:-18.0pt;}
@list l3
	{mso-list-id:1954285955;
	mso-list-type:hybrid;
	mso-list-template-ids:315929944 67174415 67174425 67174427 67174415 67174425 67174427 67174415 67174425 67174427;}
@list l3:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	margin-right:36.0pt;
	text-indent:-18.0pt;}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
table.MsoTableGrid
	{mso-style-name:"Table Grid";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	border:solid windowtext 1.0pt;
	mso-border-alt:solid windowtext .5pt;
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-border-insideh:.5pt solid windowtext;
	mso-border-insidev:.5pt solid windowtext;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman";}
</style>
<![endif]-->
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed" lang="EN-US" style="tab-interval:36.0pt">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="591">
<tr><b>
<td height="1" rowspan="6" valign="top" width="57">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td colspan="2" height="1" valign="top" width="494">
<table border="0" height="33" width="101%">
<tbody>
<tr>
<td height="29" width="48%">
<p align="left"><b><font face="Arial" size="5">القوة 
            محطات</font></b></p></td><b>
<td align="right" height="29" width="92%">
<p align="right"><font face="Arial" size="5"><b>Technical 
            Procedure</b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="93" rowspan="3" valign="top" width="294">
<p align="left" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><span style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">معدات</span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</span></b><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> </span></p>
<h4 align="left" dir="ltr" style="margin-bottom:0;text-align:left;
  direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0cm"><span style="font-size:10.0pt;font-family:
  Arial">Main Steam Stop Valve</span></h4>
<p align="left" dir="ltr" style="margin-bottom:0;text-align:left;
  direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0cm">
<b>
<font face="Arial" size="2">Parallel
  Slide Valve</font></b></p>
<h4 align="left" dir="ltr" style="margin-bottom:0;text-align:left;
  direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0cm"><span style="font-size:10.0pt;font-family:
  Arial">HOPKINSONS </span><st1:country-region><st1:place><span style="font-size:10.0pt;font-family:Arial">USA</span></st1:place></st1:country-region><span style="font-size:10.0pt;font-family:Arial"><o:p></o:p></span></h4>
</td><b>
<td align="left" dir="ltr" height="33" valign="top" width="187"><font face="Arial" size="1">رقم الوثيقة: </font><font face="Arial" size="2"><b>   BV-010-r0 </b></font></td></b></tr>
<tr>
<td align="left" dir="ltr" height="38" valign="top" width="187"><font face="Arial" size="1"><b>صدرت إلى:   </b></font><b><span style="font-size:10.0pt;font-family:Arial"><span class="SpellE">Ayoun</span> <span class="SpellE">Moussa</span> PS</span></b><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="182"><b><font face="Arial" size="1">حالة:</font>        
      <font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="294">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font></p>
<p style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:10.0pt;font-family:Arial">Major Maintenance Procedures 
    (P1-Y3)<span dir="RTL" lang="AR-SA"><o:p></o:p></span></span></b></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="182"><font face="Arial" size="1">موافقة <b>
    تاريخ </b>: <b>  18 April 2005</b></font></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="182"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"> to be 
      Reviewed:<b>   </b></font><b><font face="Arial" size="1">April 2010</font></b></td></b></tr></table>
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p align="justify" class="MsoBodyText2" dir="ltr" style="margin-top:0cm;margin-bottom:
0cm;margin-bottom:8;text-kashida:0%;">
<b><font face="Arial" size="5">مقدمة</font></b></p>
<font size="2">
<blockquote>
<p align="justify" class="MsoBodyText2" dir="ltr" style="margin-top:0cm;margin-bottom:
0cm;margin-bottom:8;text-kashida:0%;">
<span style="font-size: 12.0pt; font-weight: normal">This document outlines 
  the  </span>
</p></blockquote></font><span style="color:black">major maintenance <font size="3">
  procedures</font></span> P1, <font size="2">
<span style="font-size: 12.0pt; font-weight: normal">which must be performed every 
  three years as indicated by Y3 in the above title block.</span>
</font>
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="color:black">
This valve is used for open or closed the main steam to the high pressure 
turbine. </span></p>
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8">
<b><font face="Arial" size="2">Technical
Specification of Main Steam Stop Valve:</font></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" dir="ltr" height="111" style="border-collapse:collapse;border:none;mso-border-alt:solid windowtext .5pt;
 mso-yfti-tbllook:480;mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:
 .5pt solid windowtext;mso-border-insidev:.5pt solid windowtext" width="531">
<tr dir="ltr" style="mso-yfti-irow:1">
<td dir="ltr" height="18" style="border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:252;border-top:medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed"><span style="font-family:Arial"><font size="2">No. of </font> </span>
<font face="Arial" size="2">Main Steam Stop Valve</font></p>
</td>
<td dir="ltr" height="18" style="width:248;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">1
  for each Boiler</font></p>
</td>
</tr>
<tr dir="ltr" style="mso-yfti-irow:2">
<td dir="ltr" height="14" style="border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:252;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Type
  of Main Steam Stop Valve </font> <span style="mso-bidi-font-size:9.0pt;font-family:
  Arial"><font size="2">Type</font></span></p>
</td>
<td dir="ltr" height="14" style="width:248;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Parallel
  Slide Valve</font></p>
</td>
</tr>
<tr dir="ltr" style="mso-yfti-irow:3">
<td dir="ltr" height="12" style="border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:252;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Manufacture</font></p>
</td>
<td dir="ltr" height="12" style="width:248;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">HOPKINSONS
  <st1:country-region><st1:place>USA</st1:place></st1:country-region></font></p>
</td>
</tr>
<tr dir="ltr" style="mso-yfti-irow:4">
<td dir="ltr" height="10" style="border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:252;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Size </font>
</p>
</td>
<td dir="ltr" height="10" style="width:248;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">24
  inch</font></p>
</td>
</tr>
<tr dir="ltr" style="mso-yfti-irow:5">
<td dir="ltr" height="6" style="border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:252;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Pressure</font></p>
</td>
<td dir="ltr" height="6" style="width:248;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">180
  bar</font></p>
</td>
</tr>
<tr dir="ltr" style="mso-yfti-irow:6;mso-yfti-lastrow:yes">
<td dir="ltr" height="17" style="border-left:medium none windowtext; border-right:medium none windowtext; border-bottom:medium none windowtext; width:252;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Temperature</font></p>
</td>
<td dir="ltr" height="17" style="width:248;border-top:medium none;border-left:medium none;
  border-bottom:medium none windowtext;border-right:medium none windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin:1 0; text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">541<span style="mso-spacerun:yes"></span>( c )</font></p>
</td>
</tr>
</table>
<font size="2">
<p class="MsoNormal" dir="ltr" style="margin:8 0; text-align:justify;text-kashida:
0%;direction:ltr;unicode-bidi:embed; "><span style="color:black">The first draft
initiated by eng. Ahmed Mohammed Ahmed <span class="SpellE">Abdl</span> <span class="SpellE">Maksod</span>, reviewed by director eng. <span class="SpellE">Gamal</span>
<span class="SpellE">Arafa</span>,
accepted by general director eng. <span class="SpellE">Mohamed.Abd</span> El <span class="SpellE">Salam,</span> and approved by eng. <span class="SpellE">Tarek</span> <span class="SpellE">Youssef</span> Head Sector of <span class="SpellE">Ayoun</span> <span class="SpellE">Moussa</span> Steam Power Station 2x320MW</span></p>
<h1 align="left" dir="ltr" style="text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span style="font-size:12.0pt">This document 
accepted by
eng. Samir Abdel Gilil; EDEPC MPIS coordinator, and certified by 
accountant Mahmoud Mohamed Soliman; general director of Admin.&amp; Financial 
quality control, and supervisor of EDEPC inspection &amp; quality control Head 
sector.</span></font></h1>

<p class="MsoNormal" style="margin-left:0;text-align:justify;text-justify:
kashida;text-kashida:0%;direction:ltr;unicode-bidi:embed">
<b><span style="font-family:Arial"><font size="5">Safety Precautions</font></span></b></p>
</font>
<ul>
<font face="Times New Roman">
<xd>
<xd>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: -9; margin-bottom: 0">A work permit must be issued,<span lang="en-us"> 
and 
t</span>he  maintenance staff should
  carry the suitable safety category, </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Safety fence with caution marks surrounding the work area is required.</p></li></xd><li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Wear your safety 
  and healthy equipment as


<xd>


  safety


</xd>


    helmet, 
   
  shoes, eye glass, nose mouth "dust cover" .... etc</p></li>
</xd>
</font>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span class="GramE">Isolating the valve mechanically and electrically.</span><o:p></o:p></p>
</li>
</ul>
<font size="2">
<p class="MsoNormal" style="margin-left:0;text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:15; margin-bottom:-6pt">
<font face="Arial" size="5">
<b>Tools and Equipment</b></font></p>
</font>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:0">Complete
maintenance tool set.<o:p></o:p></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:0">Cleaning
fluid, manual puller,<o:p></o:p></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:0"><span class="SpellE">Torque</span> wrench<o:p></o:p></p>
</li>
</ul>
<font size="2">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:15">
<b><font face="Arial" size="5">Work to be Carried out</font></b></p>
</font>
<p class="MsoNormal" dir="ltr" style="margin:12 0; text-align:left;direction:ltr;unicode-bidi:embed"><span style="font-size:14.0pt;font-family:Arial;color:black;mso-fareast-language:
EN-US">Dismantling the Valve<o:p></o:p></span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="color:black;mso-fareast-language:EN-US">Use the <span class="SpellE">handwheel</span>
to open the valve. Support the actuator where fitted.</span><span style="mso-fareast-language:EN-US"><o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="color:black;mso-fareast-language:EN-US">Remove <span class="SpellE">capscrews</span>
which secure the actuator or the gearbox to the adaptor plate (238). <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="color:black;mso-fareast-language:EN-US">Turn <span class="SpellE">handwheel</span>
in a 'closing', clockwise direction, simultaneously drawing it away from the
valve. Actuators: <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="color:black;mso-fareast-language:EN-US">When the actuator disengages
from the end of the stem thread do not turn the <span class="SpellE">handwheel</span>
any further as this will simplify replacement (i.e. in the re-setting of limit
switches). <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="color:black;mso-fareast-language:EN-US">Place actuator in a safe
position, taking care not to strain the actuator cables. If necessary</span><span style="mso-fareast-language:EN-US"> disconnect the electric cables. <o:p></o:p></span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><b><span style="mso-fareast-language:EN-US"><u>Caution</u>:</span></b><span style="mso-fareast-language:EN-US"> The valve spindle may be free to drop. If necessary, support the spindle.<o:p></o:p></span></p>
<ol start="6">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8; margin-top:-8"><span class="SpellE"><span style="mso-fareast-language:EN-US">Handwheel</span></span><span style="mso-fareast-language:EN-US">: Place the <span class="SpellE">handwheel</span>
and gearbox <span class="SpellE">assembly</span>
in a safe place.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span class="GramE"><span style="mso-fareast-language:EN-US">Remove <span class="SpellE">grubscrew</span> (57) guide nut, (18) cotter (97) and key (59).</span></span><span style="mso-fareast-language:EN-US"><o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Remove pillars (8) and adaptor plate.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The stem guide (11) can now be removed from
the spindle/belt (19). Note the position of
the stem guide and orientation of the keyway
for re-assembly.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Remove gland stud nuts (522) in order to
remove gland assembly: the gland plate (718), the gland cover (994), the gland
cleaning ring (2058) and the gland follower (12).<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Remove jacking screw nuts (220) &amp; distance
pieces (201) also cover stud nuts (66) &amp; washers (143)</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Remove the cover (200).<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Press bonnet (2) down so that it releases
the load on the segmental locking ring. The
cover<o:p> </o:p>(200) may be replaced upside down and the
cover stud nuts tightened so as to dislodge
the<o:p> </o:p></span><span class="GramE"><span style="mso-fareast-language:EN-US">bonnet</span></span><span style="mso-fareast-language:EN-US"> should it not move down easily.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Remove <span style="color:black">Segmental</span>
locking ring (926) as <u>follows</u>:<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Remove master segment. This is the shortest
segment.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Remove remaining segments.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The bonnet (2) complete with gasket (430),
holding ring (424) and the belt assembly: the belt/stem
(19), the discs and the disc spring (70) can be removed.</span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><b><span style="mso-fareast-language:EN-US"><u>Caution</u> -</span></b><span style="mso-fareast-language:
EN-US"> The discs and the spring will be free to drop once they are withdrawn
from the seat </span><span class="GramE"><span style="mso-fareast-language:EN-US">space</span></span><span style="mso-fareast-language:EN-US">. Be prepared to take hold of the two discs
and the spring to avoid them being damaged. It </span><span class="GramE"><span style="mso-fareast-language:EN-US">is</span></span><span style="mso-fareast-language:EN-US"> preferable to make and fit the clamp.</span></p>
<ol start="18">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8; margin-top:-10"><span style="mso-fareast-language:EN-US">Drill out
the small end of the disc holder pins 330, and then drive them out through the
large </span><span class="GramE"><span style="mso-fareast-language:EN-US">end</span></span><span style="mso-fareast-language:EN-US">. Release the clamp.</span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span class="GramE"><b><span style="mso-fareast-language:EN-US">N.B.</span></b></span><span style="mso-fareast-language:EN-US"> If repacking is required remove stem/belt from lid to enable the old gland packing to
be removed easier.</span></p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="font-size:14.0pt;font-family:Arial;mso-fareast-language:EN-US">Assembly</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Assembly is generally a reverse of the
dismantling procedure.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Ensure that all parts are clean. Assemble
the disc spring and discs together in the belt eye and clamp them together as
shown in Figure 1.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Fit the disc holder (29) and position new
disc holder pins (330). Rivet these in place. The disc assembly now has to be
introduced between the seats of the valve for which the spring has to be
compressed to achieve this. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">If a clamp cannot be produced, a less 
satisfactory alternative is as follows:</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The discs and spring should be located in
the belt assembly and entered into the valve body as far as the top of the
seats with one disc already entered. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Using a wood lever or some other such <span class="GramE">instrument carefully move</span> back the free disc so that the
assembly enters the space between the seats. The lever must only be used on the
centre of the disc, and care taken not to damage the sealing faces.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Position the bonnet over the stem and into
the body.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Fit the gasket, and push it into place using
the holding ring.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Fit segmental ring in the correct sequence
with locking segment last.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The bonnet can be lifted up to lock the segmental ring in place.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Fit cover, jacking screw spacers and nuts.
Evenly tighten the jacking screw nuts so as to keep the gasket square. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Cover stud nuts (66) do not require a high
degree of tightening as they do not contribute to gasket sealing. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The next operation, which is to repack the
gland, is very important.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The gland must be re-packed so that the stem
is absolutely concentric. This is important for both gland tightness and to
prevent the scoring of the stem as it passes through the gland. New packing is
therefore recommended.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The first
portion of packing
is braided packing ring (61) which will be supplied long. <font color="#0000FF">Cut this to <span class="GramE">the </span></font><span class="SpellE"><span style="color:#0000FF">equaled</span></span><font color="#0000FF"> length just 
prior to fitting to avoid damage or unraveling of
the braid. </font> <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The ends should be cut square (there is no
need to scarp or <span class="SpellE">meter</span> the ends) but is imperative
that the braid is not cut short. Fit the braid followed by the exfoliated
graphite packing rings (921). The rings (921) are die pressed circular rings
which will help centralize the stem. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">The last portion of
'packing' is another braided packing
ring (61) prepared as described above.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Fit the gland (<span class="GramE">12),</span>
and (718) the cleaning ring (2058), the gland cover, (994) and gland stud nuts
(522). <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Tighten the gland stud nuts (522) evenly, a
small amount at a time so as to keep the stem centralized.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Proceed to build up the valve by fitting pillars and replacing the stem guide to its
previous position. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">When refitting the actuator, offer it up to
the bare end of the stem thread. The stem may be lubricated with grease at this
point (refer to Publication 80106C).<span style="mso-spacerun:yes"> </span><o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Rotate the <span style="color:black">actuator/<span class="SpellE">handwheel</span></span> anti-clockwise to engage it on the stem.
Provided the actuator is engaged in exactly
the same relation to the stem, then its limit switches will not require
resetting, but must be checked to confirm this.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Complete the refitting of the valve. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Instigate safe conditions to <span style="color:black">hydraulically</span> test the valve and adjust the gland
packing and gasket to be leak-tight at pressures up to 1.1 times the designed
operating pressure. It may be beneficial to check the operation of the actuator
by reference to the position of the belt guide (11) before replacing the
actuator covers. <o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Replace the covers before operating the
actuator electrically. When complete make a complete check of the operation of
the valve and actuator (refer to Section 3 on Installation and Commissioning).
Take care whilst actuator covers are open.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Reinstate the job-site to safe working
conditions e.g. remove lifting tackle, replace flooring, handrails etc. cancel
permits.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">For actuator assembly checking and
re-setting refer to the actuator information.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">For faults not specially covered, e.g. 'blown' fuses, follow the accepted safe methods of
investigation and rectification.<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">IF IN DOUBT ASK!<o:p></o:p></span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><span style="mso-fareast-language:EN-US">Consult <span style="color:black">HOPKINSONS</span>
if anything is not clear. Safe working practices must prevail at all times.</span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="832" id="AutoNumber4" style="border-collapse: collapse; border-width: 0" width="94%">
<tr>
<td height="830" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom: medium none #111111" width="76%">
<p align="center">
<img align="left" border="0" height="801" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-01.jpg" width="522"/></p></td>
<td height="830" style="border-style: none; border-width: medium" valign="middle" width="24%">
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">THE FOLLOWING</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">VALVE TAG NUMBERS</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 9pt"> </span></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">TO BE STAMPED</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">ON STAINLESS STEEL</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">TAGS. SECURELY</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">WIRED TO VALVE</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 9pt"> </span></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">MAIN VALVE:<br/>
      1&amp;2  AA-XV- 151</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt"> </font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">BYPASS VALVE:<br/>
      1&amp;2  AA-XV- 152</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 9pt"> </span></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">MAIN VALVE </font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">OPERATING TIME<br/>
      57 SECOND</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 9pt"> </span></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">APPROX. TOTAL </font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">WEIGHT = 4000 KG</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt"> </font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">AA2000 ACTUATOR    
      </font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">= 395 KG</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">  </font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">AA55  ACTUATOR</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">=21KG</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center"><font size="1">
<img border="0" height="191" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-02.jpg" width="163"/></font></p></td>
</tr>
</table>
<p align="center" style="margin-left: 4; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><b>
<font face="Arial" size="2">Figure
(1<span class="GramE">) :</span> Main Steam Stop Valve </font> </b></p>
<p class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8"><b><o:p> </o:p></b></p>
<p class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:0">
<img border="0" height="794" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-03.png" width="739"/></p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:0">
<b>
<font face="Arial" size="2">Figure (2<span class="GramE">)</span></font></b></p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:8">
   </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:8">
 </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:8">
 </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:8">
 </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:8">
 </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:8">
 </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:8">
 </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:0">
   </p>
<p align="center" class="FR1" dir="ltr" style="margin-top:0cm;mso-pagination:widow-orphan; margin-left:0; margin-right:0; margin-bottom:0">
    
<span style="font-weight: 400"><span class="SpellE"><span style="layout-grid-mode:both"><font size="4">Lenged</font></span></span><span style="layout-grid-mode:both"><font size="4"> Table</font></span></span></p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="398" id="AutoNumber1" style="border-collapse: collapse" width="73%">
<tr>
<td align="center" height="25" width="8%">
<p style="margin-top: 2; margin-bottom: 2">
<span style="text-transform: uppercase"><font face="Arial" size="2">REF</font></span></p></td>
<td align="left" height="25" width="43%">
<p align="center" style="margin-top: 2; margin-bottom: 2">
<span style="text-transform: uppercase"><font face="Arial" size="2">Name </font></span>
      of<span style="text-transform: uppercase"> Part</span></p></td>
<td align="center" height="25" width="10%">
<p style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
<span style="text-transform: uppercase">N</span>o<span style="text-transform: uppercase">. </span>
      of</font></p></td>
<td align="left" height="25" width="39%">
<p align="center" style="margin-top: 2; margin-bottom: 2">
<span style="text-transform: uppercase"><font face="Arial" size="2">
      Material</font></span></p></td>
</tr>
<tr>
<td align="center" height="20" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="20" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BODY</font></p></td>
<td align="center" height="20" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="20" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A217 - WC9</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="left" height="1" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BONNET</font></p></td>
<td align="center" height="1" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="1" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A182 - F22</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="left" height="20" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">PILLAR</font></p></td>
<td align="center" height="20" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
<td align="left" height="20" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 4360 GR. 43A</font></p></td>
</tr>
<tr>
<td align="center" height="16" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></p></td>
<td align="left" height="16" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">STEM</font></p></td>
<td align="center" height="16" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="16" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A638-660</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></p></td>
<td align="left" height="1" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">STEM GUIDE</font></p></td>
<td align="center" height="1" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="1" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 4360 GR. 43A</font></p></td>
</tr>
<tr>
<td align="center" height="16" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></p></td>
<td align="left" height="16" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">GLAND</font></p></td>
<td align="center" height="16" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="16" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 970 - 420 S29</font></p></td>
</tr>
<tr>
<td align="center" height="16" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></p></td>
<td align="left" height="16" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">GLAND STUD</font></p></td>
<td align="center" height="16" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
<td align="left" height="16" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A193 - GR. B7</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></p></td>
<td align="left" height="1" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BONNET BUSH</font></p></td>
<td align="center" height="1" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="1" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">NI - MO ALLOY</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">DRIVE SLEEVE</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 970 - 070 M20</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></p></td>
<td align="left" height="1" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BELT EYE</font></p></td>
<td align="center" height="1" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="1" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A217 - WC9</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">24</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BELT RING</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 970 - 420 S29</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">39</font></p></td>
<td align="left" height="1" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">TOP STEM</font></p></td>
<td align="center" height="1" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="1" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  970 - 070 M55</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">59</font></p></td>
<td align="left" height="1" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">STEM GUIDE KEY</font></p></td>
<td align="center" height="1" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="1" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  4235  PT 2</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">61</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">PACKING RING</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BRAIDED GRAPHITE</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">64</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BONNET STUD</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A193 - GR. B16</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">66</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BONNET STUD NUT</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A194 - GR. 7</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">67</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">TAPER  PIN</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 5681 TYPE B</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">70</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">DISC SPRING</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">NIMONIC ' 90 '</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">78</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">INLET PLATE</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  1449  S 15</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">174</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">LOCKING PLATE</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  970 - 070  M20</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">200</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">COVER</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A217 - WC6</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">201</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">DISTANCE PIECE</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  970 - 070  M20</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">220</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">JACKING SCREW NUT</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A193 - GR. B16</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">238</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ADAPTOR PLATE</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 4360 GR. 43A</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">295</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">IDENTIFICATION PLATE</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 1449 - 304 S15</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">330</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">DISC CLIP PIN</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS   970 - 321 S31</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">424</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">HOLDING RING</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS   970 - 420 S29</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">427</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">PLANK PLUG</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM  A182  F22</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">430</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">GASKET</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">EXFOLIATED GRAPHITE</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">443</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">JACKING SCREW</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A193 - GR. B16</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">465</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">LOCKING SCREW</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  970 - 302  S31</font></p></td>
</tr>
<tr>
<td align="center" height="6" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">478</font></p></td>
<td align="left" height="6" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">INSTRUCTION PLATE</font></p></td>
<td align="center" height="6" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="6" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 1449 - 304 S15</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">522</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">GLAND STUD NUT</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A194 - GR. 7</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">643</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">CAP SCREW (PILLAR)</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  2470</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">654</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6"><font face="Arial" size="2">CAP SCREW (ACTUATOR)</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS  4168</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">756</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">DRAIN CONNECTION</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A335 - GR. P22</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">839</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">CAP SCREW (SLEEVE)</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ALLOY STEEL</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">921</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">PACKING RING</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">EXFOLIATED GRAPHITE</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">926</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">LOCKING RING</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A638 - GR. 660</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">990</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6"><font face="Arial" size="2">BYPASS BEND</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A335 - GR. P22</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">994</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6"><font face="Arial" size="2">GLAND COVER</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">BS 1449 - CR4</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="8%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
      1004</font></p></td>
<td align="left" height="19" width="43%">
<p style="margin-left: 6"><font face="Arial" size="2">EQUALIZING PIPE</font></p></td>
<td align="center" height="19" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="left" height="19" width="39%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ASTM - A335 - GR. P22</font></p></td>
</tr>
</table>
</center>
</div>
</body>
</html>