<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
blr-003-r0                                              
APPROVED  </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="580">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="202" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="485">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Technical 
            Procedure </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="297">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">Equipment:<br/></font><font face="Arial" size="2">Boiler of HRSG<br/>
      HBK<br/>
      NEM, Holland</font></b></p></td>
<td align="left" dir="ltr" height="1" valign="middle" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Blr-003-r0</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="middle" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Mahmoudia PS</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="middle" width="183">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="297">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">Major
    Maintenance Procedures (P2-H48000)</font></b></p></td><b>
<td align="left" dir="ltr" height="33" valign="middle" width="176">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>Date:   30 Nov 2004</b></font><b><font face="Arial" size="1">  </font></b></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="middle" width="176">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> to be 
      Reviewed:  </b></font><b><font face="Arial" size="1"> Nov 2009</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">This document outlines the major 
 
maintenance procedure P2, which must be carried every  48000 operating 
hour.</font></span></p>
<p style="margin-top: 0; margin-bottom: 8">The medium EXH Gas, material 15 M03, 
Capacity 48.5 steam per hour</p>
<p style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">The first draft initiated by eng. Fouad Abd El 
Aziz Fayed, tested by eng. Khamis El Sherif, accepted by general manager eng. Samir Ebed 
Barghous, approved by eng. Mahmoud Saad Mahmoud Balbaa Mahoudia PS head sector, 
and certified by eng. Mona Ahmed Al Sherqawy WDEPC inspection &amp; quality 
control head sector.</font></p>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Safety fence with caution marks surrounding the work area is required.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Wear safety and healthy equipment as safety helmet, safety shoes ...etc.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Shut down the Boiler.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Disconnect the power supply &amp; rack out the CB.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Put red tag on the Boiler.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  The safety dep. must check the isolation and surrounding the work zone.</p>
</li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR">Kit of Alean and Spanner.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Alignment devices.</p>
</li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Special tools,
  cleaner fluid.</p>
</li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font color="#0000FF">WD 40</font>,
  Crane.</p>
</li>
</ul></font>

<font face="Arial" size="5">
<b>
<p align="left" style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</p>
</b>
</font>
<p align="left"><font face="Arial" size="4">HP Steam Drum</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Chemical injection spray nozzle, check pro holes for tears &amp; wears.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check bolts &amp; plates.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check soundness of steam drier.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Change main hole gasket.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection of level gauges.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check of safety valve.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check gasket leakage and drain flange.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Feed Water Tank <font color="#0000FF">
Dearator</font></font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check for obstructions or extensive wear to drum sliding plates.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check manhole gasket leakage.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check leakage from level gauges.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Spray nozzles check bolts and soundness nozzle.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Steam distributor pipe, check dorthles for wear and tear.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Wear plate L.P drum, check thickness.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Blow Down Tank</font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Inspection nozzle connections.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Change manhole gasket.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Check for corrosion or abnormalities.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Water Tank</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Tank external painting, check for corrosion.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check manhole gasket leakage.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Diverter Damper</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection of bearing elements.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check sealing elements.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check seal - air system.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check the lamella.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check of welding point.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">GT Exhaust Flow Side</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check expansion joints leakage.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check soundness layer expansion joints.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection of the tube sheets.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check fins tubes.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Boiler Duct Outside</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check exhaust gas leakage.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check boiler / drum fixation.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check insulation.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspect the expansion joints headers.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection the pressure points connections.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Pumps (FWP - HPP - LPP) </font> </p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Cleaning the magnetic filter HPCP.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Cleaning the cooler (H.P.C.P).</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check leakage mechanical seal.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check leakage glands.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Change lubricating oil.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Cleaning suction filters.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check cooling water flow indicator.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Valves</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check internal leakage for level control valve.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check packing.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Change of grease.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check leakage of steam packing.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Chemical Dosing</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check oil.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check dosing pump.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Silencers</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check corrosion casing.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check of the silencers internal absorption.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Tube Finned</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection of L.P evaporator.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection of H.P economizer.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection of H.P evaporator.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Inspection of super heater.</p>
</li>
</ol>
<p align="left"><font face="Arial" size="4">Boiler Stack</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check shaft wear at center bearing (welding and grinding) if need.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check flanged bearing (replacement the defect and greasing.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Check center bearing replacement the defect.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Replace the bad packing for stuffing box and tight it.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Change the bad seal cord for blades.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Change the mechanical drive defects for actuators.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 0">Change the gear box if defect.</p>
</li>
</ol>
<p align="left"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>