<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Brnr-001-r0                                             
APPROVED        
</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="566">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="471">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="295">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
<font face="Arial" size="2">معدات:<br/>الموقد (لزيت الوقود الثقيل وزيت الغاز)</font></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial; font-weight: 700"><font size="2">بندقية مع 
      اثنين من الأنابيب المتوازية</font></span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">J - فوهة المسدس/النوع 6 </font></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">صناعة ستاين، فرنسا</font></b></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="158">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:
    </font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">Brnr-001-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="158">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى: </font><font face="Arial" size="2"> </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span></font></span></b><font face="Arial" size="2"><b>     أتاكا PS</b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="181">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:   </font><font face="Arial" size="2">   
       <b> موافقة</b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="295">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">فحص المعدات (I1-M6)</font></b></p>
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" dir="rtl" height="33" valign="top" width="161">
<font face="Arial" size="1">تاريخ الموافقة:    26 ديسمبر 2005</font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="161">
<font face="Arial" size="1">Date to be 
      Reviewed:   Dec 2010</font></td></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8; ">
<span dir="rtl">توضح هذه الوثيقة فحص المعدات I1، الذي يجب 
سيتم إجراؤها كل ستة أشهر المشار إليها بواسطة M6 في مقطع العنوان أعلاه.</span></p>
<p class="MsoNormal" dir="rtl" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt"><b><font face="Arial">
المواصفات الفنية</font></b></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" height="27" style="border-collapse: collapse; margin-left: 2.0pt" width="547">
<tr>
<td dir="rtl" style="width: 255; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<font face="Arial">غرض</font></p></td>
<td align="center" style="width: 160; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">زيت الوقود الثقيل</span></p></td>
<td align="center" style="width: 183; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">الغاز الطبيعي</span></p></td>
</tr>
<tr>
<td dir="rtl" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">عدد الشعلات</span></p></td>
<td dir="rtl" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">16</span></p></td>
<td dir="rtl" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 19.25pt">
<td dir="rtl" style="width: 255; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">معدل كمية الوقود كحد أقصى.</span></p></td>
<td dir="rtl" style="width: 298; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">4792.5 كجم/ساعة</span></p></td>
<td dir="rtl" style="width: 357; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">4656.25 م<sup>3</sup>/ح</span></p></td>
</tr>
<tr>
<td dir="rtl" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">صافي القيمة الحرارية.</span></p></td>
<td dir="rtl" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">40192 كيلوجول/كجم</span></p></td>
<td dir="rtl" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">9119 سعرة حرارية/م<sup>3</sup></span></p></td>
</tr>
<tr>
<td dir="rtl" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">ضغط الوقود كحد أقصى.</span></p></td>
<td dir="rtl" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">19 بار</span></p></td>
<td dir="rtl" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">1.2 بار</span></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 36.25pt">
<td dir="rtl" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">التفتيت</span></p></td>
<td dir="rtl" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">S</span><span style="font-size:10.0pt;font-family:Arial">فريق
    </span></p></td>
<td dir="rtl" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p style="margin-left: 6; margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
</table>
<p align="justify" dir="rtl" style="margin-top: 8; margin-bottom: 8">
<span dir="rtl">المسودة الأولى بدأها المهندس.  </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">عبد النعيم 
عطا الله احمد</span><span dir="rtl">، تمت مراجعته 
وقبلها المهندس: جمعة لطفي: مدير عام، ومراجعة مراقبة الجودة بشركة EDEPC 
المدير العام م. سمير عبد الجليل ووافق عليه م. 
 
</span><span style="font-size: 12.0pt; font-family: Times New Roman">مختار عبد 
اللطيف ماضي</span>:القطاع الرئيسي لمحطة كهرباء عتاقة.</p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ منسق EDEPC MPIS ومعتمد 
  بقلم المحاسب محمود سليمان مدير عام EDEPC 
  التفتيش المالي ومشرف رئيس التفتيش ومراقبة الجودة 
  القطاع.</p>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">عمل 
  يجب إصدار تصريح، يجب على موظفي الصيانة حمل 
  فئة السلامة المناسبة</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">سياج أمان مع علامات تحذير تحيط بالمكان 
  منطقة العمل مطلوبة </font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ</font></p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  مجموعة أدوات الصيانة الكاملة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  سائل تنظيف، سحب يدوي</p></li>
</ul></font>
<font face="Arial" size="5">
<b>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 10">العمل المراد تنفيذه</p>
</b>
</font>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  لن يتم تفكيك الموقد إلا بعد تطهيره وإغلاقه يدويًا 
  صمامات الوقود الأوتوماتيكية.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  عند إغلاق صمامات الوقود اليدوية والآلية عند تفكيك الهواء 
  في الخدمة وعندما يكون الموقد في الوضع الخلفي.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  دع الموقد يبرد قبل تنظيفه عن طريق غمر الرأس في زيت الغاز 
  حمام.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بتفكيك رأس الموقد بالكامل وتنظيف كل عنصر من العناصر بعناية.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  التحقق من حالة الخراطيم الداخلية وتغييرها 
  إذا لزم الأمر لوحات (رقم 5)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  التأكد من أرقام لوحات الرش والموزعات (رقم 1)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قياس الثقوب وتغييرها إذا لزم الأمر 
  (رقم 1.3)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  أعد تجميع أجزاء الرش بشكل صحيح وأعد تجميع صامولة الطرف (رقم. 
  2).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  بعد تشديد الموقد لفترة طويلة تطهير (البخار أو الهواء).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تحقق من حالة وجوه تحمل النير وقم بلفها إذا لزم الأمر.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  بعد التنظيف كما هو موضح أعلاه، قم بتخزين الأسلحة كملف 
  رف واغمر طرف الرمح في حمام زيت الغاز. </p></li>
</ol>
<p align="right"><b><font face="Arial" size="2">الموقع:                                        SB 
التعيين:  <br/>اختبار 
التاريخ:                                             
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<p align="center">
<img border="0" height="253" src="graphics/Brnr-001-01.jpg" width="414"/></p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellspacing="1" id="AutoNumber2" style="border-collapse: collapse" width="38%">
<tr>
<td width="22%">
<p align="center"><font face="Arial" size="2">علامة</font></p></td>
<td width="78%">
<p align="center"><font face="Arial" size="2">تعيين</font></p></td>
</tr>
<tr>
<td width="22%">
<p align="center"><font face="Arial" size="2">1</font></p></td>
<td width="78%">
<p align="center"><font face="Arial" size="2">لوحة الرش</font></p></td>
</tr>
<tr>
<td width="22%">
<p align="center"><font face="Arial" size="2">2</font></p></td>
<td width="78%">
<p align="center"><font face="Arial" size="2">غطاء فوهة</font></p></td>
</tr>
<tr>
<td width="22%">
<p align="center"><font face="Arial" size="2">3</font></p></td>
<td width="78%">
<p align="center"><font face="Arial" size="2">لوحة دوامة</font></p></td>
</tr>
<tr>
<td width="22%">
<p align="center"><font face="Arial" size="2">4</font></p></td>
<td width="78%">
<p align="center"><font face="Arial" size="2">جسم الفوهة</font></p></td>
</tr>
</table>
</center>
</div>
</body></html>