<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>dmp-001-r0                                              
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="577">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="TOP" width="482">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="left" dir="ltr" height="77" rowspan="3" valign="TOP" width="275">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><font face="Arial" size="2">Hot Gases Inlet Dampers</font></b><font face="Arial" size="2"><br/>
<b>ستوبر المثبط المزدوج من النوع E<br/>
    ستوبر + مورلوك (ألمانيا الغربية)</b></font></p></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="189"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
    DMP</span><span style="font-family: Arial"><font size="2">-001-r0</font></span></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="22" valign="TOP" width="189"><font face="Arial" size="1">
    صدرت إلى:   </font><b><span style="font-family: Arial"><font size="2">
     Damietta </font></span></b><font size="2"><b>
<span style="font-family: Arial">CCPS</span></b></font></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="189"><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="3"> </font><b>
<font face="Arial" size="2"> 
    موافقة</font></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="ltr"><font face="Arial" size="2">Major Maintenance Procedure P1- 
    at 40,000H work hour of Gas Turbine</font></span></b></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    Approved Date:    10 June  2003</b></font></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  June  2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<font face="Arial" size="2">
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried out when </font>
</p></font>
<font face="Arial">
<font face="Times New Roman">the gas turbine have major maintenance after 40,0000 workhour.</font>
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman"> <u>The technical Data:<br/>
</u><span dir="ltr">- Stober double damper 
type ( E ) electrical actuator drive,<br/>
- There are 4 actuators ( 2 isolate &amp; 2 control ),<br/>
- </span>يحتوي كل مخمد على 4 أعمدة، يجب أن يكون العمود مزودًا بمحمل ذو حواف و2 
تحمل المركز.</font></p>
</font>
<font face="Arial" size="2">
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. الكحلاوي 
مصطفى موسى اختبار م. عبد القادر فتح الله 28 
أبريل 2003 على المرجل رقم. 4 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد 
جيليل قبله المدير العام م. صبحي محمد البكري 
ووافق عليها المهندس. منير محمد الوكيل رئيس القطاع 
دمياط PS.</font></p></font><font face="Times New Roman">
</font>
</blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category,</font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">Safety fence (rope) with caution marks surrounding the work 
  area,</font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Wear your safety helmet, shoes</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  HRSG is out of service</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
Disconect the power supply of damper actuators and tagged it </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
G .T. out of service ( excitation  C.B  &amp; unit aux .C.B &amp;low voltage trans .C.B 
)is rack out </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
Make scaffolding inlet and outlet the boiler dampers </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
يجب اتباع جميع احتياطات السلامة من قبل قسم السلامة.</p></li>
</font></ul>
<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Air 
      hammer  &amp; riveting tool
                                                                                           
      </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Kit of key and aln </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      سلك الختم والمحمل المركزي والمحمل ذو الحواف والبرشام والمسامير والتعبئة </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Welding filler &amp; welding machine
      </p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="LEFT">العمل المراد تنفيذه</p>
</b>
</font>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  تحقق من تآكل العمود في المحمل المركزي {اللحام والطحن} إذا لزم الأمر</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  فحص المحمل ذو الحواف {استبدال العيب والتشحيم}</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  التحقق من استبدال محمل المركز العيب </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Replace the bad packing for stuffing box and tight it </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Change the bad seal cord for blades </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  قم بلحام شقوق الإطار وضبط الانحراف في العمود </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  تغيير عيوب القيادة الميكانيكية للمحركات </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Change the gear box if defect </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span lang="en-us">تحقق من جميع (المسامير والصواميل) بحثًا عن شفرات المخمدات وقم بتغيير 
  عيب.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span lang="en-us">فحص قضيب الربط وإصلاح الخلل أو تغييره.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Adjust the<span lang="en-us"> damper</span> شفرات في<span lang="en-us">(</span> close<span lang="en-us"> 
  and open )</span> state<span lang="en-us">s</span> mechanica<span lang="en-us">lly 
  arranging </span> مع <span lang="en-us">قسم الصك.</span></p></li>
</ol>
<p align="left">
<b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></p>
</body>
</html>