<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>dmp-002-r0                                              
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="577">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<b>
<img border="0" height="202" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="TOP" width="482">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>

</tr>
<tr>
<td align="left" dir="ltr" height="77" rowspan="3" valign="TOP" width="275">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">Equipment:<br/>
</font><font face="Arial" size="2">Hot Gases Bypass Dampers</font></b><font face="Arial" size="2"><br/>
<b>Stober double-damper type E<br/>
    Stober+morlock Germany</b></font></p></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="189"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
    Dmp</span><span style="font-family: Arial"><font size="2">-002-r0</font></span></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="22" valign="TOP" width="189"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span>Damietta CCPP</font></span></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="189"><font face="Arial" size="1">حالة:</font>    <font face="Arial" size="3"> </font>
<b> <font face="Arial" size="2"> موافقة</font></b></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="ltr"><font face="Arial" size="2">Major Maintenance Procedure P1- 
    at 40,000H work hour of Gas Turbine</font></span></b></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    Approved Date:  10   June 2003</b></font></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed: June 200</b></font><b><font face="Arial" size="1">8</font></b></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried out when </font></p></font>
<font face="Arial">
<font face="Times New Roman">the gas turbine have major maintenance after 40,0000 workhour.</font>
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman"> <u>The technical Data:<br/>
</u><span dir="ltr">- Stober double damper 
type ( E ) electrical actuator drive,<br/>
- There are 8 actuators ( 4 isolate &amp; 4 control ).</span></font></p>
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
</p></font>
<font face="Arial" size="2">
<font face="Times New Roman" size="3">The first draft initiated by eng. El Kehlawy 
Mostafa Mousa, tested  by eng. Abdel Qader Fath Allah at <font color="#0000FF">02 
April 2003</font> on Boiler no. 4 and revised by EDEPC quality control eng. Samir Abdel 
Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font><font face="Times New Roman">
</font>

</font>
</blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category,</font> </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">Safety fence (rope) with caution marks surrounding the work 
  area,</font> </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Wear your safety helmet, shoes</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  HRSG is out of service.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
Disconnect the power supply of damper actuators and tagged it.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Isolat the air tanks and depressing it.</p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">G .T. out of service (excitation CB &amp; unit 
auxiliary CB &amp;low 
voltage trans. CB) is rack out.</p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Mack scaffolding down the bypass dampers.</p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">All safety 
precaution must be followed by safety department person.</p>
</li>
</font></ul>

<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Air 
      hammer &amp; riveting tool
                                                                                           
      </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Kit of key and aln</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Seal cord, center bearing &amp; flanged bearing &amp; rivet &amp; bolts &amp; packing </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Welding filler &amp; welding machine
      </p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="LEFT">Work to be Carried Out</p>
</b>
</font>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Check shaft wear at center bearing {welding and grinding }if need.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Check flanged bearing {replacement the defect and greasing).</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Check center bearing replacement the defect.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Replace the bad packing for stuffing box and tight it.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Change the bad seal cord for blades.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Weld the cracks of the frame and repair the deformation parts.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Change the mechanical drive defects for actuators.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Repair or change the actuators gear box if defect.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Check the air (lines &amp; valves &amp; tanks &amp; hoses &amp; pistons) and repair or change if 
  necessary. </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Check all (bolts &amp;nuts) for damper blades and change the defect. </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Check linkage rod and repair or change the defect .</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Adjust the damper blades at( close and open )states mechanically arranging 
  with instrument department.</p></li>
</ol>
<p align="left">
<b><font face="Arial" size="2">الموقع:                                                   المعدات 
الكود:  <br/>
Tested by:                                               
Test Date:                           
Signature:</font></b></p>
</body>
</html>