<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>Drtr-001-r0                                               
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	line-height:19.0pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	}
span.SpellE
	{}
span.GramE
	{}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="615">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="56">
<p align="center"><img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="TOP" width="519">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="5">Power Stations</font></b></p></td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5"><b>الإجراء الفني </b></font></p></td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="left" dir="ltr" height="39" rowspan="3" valign="TOP" width="328">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    Equipment:<br/>
</font><span dir="ltr"><font face="Arial" size="2">Deareator</font></span></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Babcock Borsige Germany</font></b></p></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="173">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    رقم الوثيقة:<b> </b></font><b>
<span style="font-size: 10.0pt; font-family: Arial">  Drtr-001-r0</span></b></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="22" valign="TOP" width="173">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2"> Damietta CCPS</font></span></b></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="173">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    حالة:</font>        <b>
<font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="TOP" width="328">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    إجراء:<br/>
</font><font size="2"><span style="font-family: Arial">Major </span></font>
<span style="font-family: Arial"><font size="2">Maintenance <span lang="en-us">إجراءات
    </span> (P1  H 50,000)</font></span></b></p></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="166">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Approved Date:      29 Feb 2004</b></font></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="166">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    تاريخ</font></b><font face="Arial" size="1"><b> to be Reviewed:  Feb 
    2009</b></font></p></td>
</tr>
</table>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
مقدمة</font></b></p>
<blockquote dir="ltr">
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"> <span style="font-family: Times New Roman; font-weight: normal">
<font size="3">This document outlines the major maintenance procedure P1, 
  which must be performed every 50,000 operating hours<sup> </sup></font></span>
</font>to remove the (O2 ) from the water.</p>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"> <span style="font-family: Times New Roman; font-weight: normal">
<font size="3">The first 
  draft is initiated by eng. Mohamed Taha Elmansy, tested by eng. Abd Elkader 
  Fath Alla at 05 Oct 2003, revised by EDEPC quality control eng. 
</font>
</span>
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">


  eng. Samir Abd El-Gelil</span><font size="3"><span style="font-family: Times New Roman; font-weight: normal">, accepted by general director eng. Sobhi Elbakry, and approved by eng. 
  Moneer Elwakil: head sector of  Damietta combined cycle  power 
  station</span></font></font></p>
<span dir="ltr" style="line-height: 100%; font-weight: 400">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial">
<span style="font-family: Aachen BT; font-weight: 700; text-decoration:underline">البيانات الفنية</span></font></p>
</span>
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="103" style="border-collapse: collapse; border-width: 0" width="60%">
<tr>
<td height="21" style="border-style: none; border-width: medium" width="32%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font face="Times New Roman" size="3">
      Design
      temperature</font></span></font></td>
<td height="21" style="border-style: none; border-width: medium" width="50%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font face="Times New Roman" size="3">
      340 <sup>o</sup>C</font></span></font></td>
</tr>
<tr>
<td height="22" style="border-style: none; border-width: medium" valign="bottom" width="32%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font size="3">Design 
      Pressure</font></span></font></td>
<td height="22" style="border-style: none; border-width: medium" valign="bottom" width="50%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font face="Times New Roman" size="3">
      9 BAR</font></span></font></td>
</tr>
<tr>
<td height="20" style="border-style: none; border-width: medium" valign="top" width="32%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font size="3">Operation </font><font face="Times New Roman" size="3">
      temperature</font></span></font></td>
<td height="20" style="border-style: none; border-width: medium" valign="top" width="50%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font size="3">110/120 <sup>o</sup>C</font></span></font></td>
</tr>
<tr>
<td height="21" style="border-style: none; border-width: medium" width="32%">
<font face="Times New Roman">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<span dir="LTR" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font size="3">بيراتيون </font> </span>
<font size="3">Pressure</font></span></font></font></td>
<td height="21" style="border-style: none; border-width: medium" width="50%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font face="Times New Roman" size="3">
      0.4 /1  BAR</font></span></font></td>
</tr>
<tr>
<td height="32" style="border-style: none; border-width: medium" valign="top" width="32%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font size="3">Capacity</font> </span>
</font>
</td>
<td height="32" style="border-style: none; border-width: medium" valign="top" width="50%">
<font face="Times New Roman">
<span dir="ltr" style="line-height: 100%; text-decoration: none; font-weight: 400">
<font size="3">182 m<sup>3</sup></font></span></font></td>
</tr>
</table>
</span></blockquote>
<p style="margin-top: -9; margin-bottom: 0"><b><font face="Arial" size="5">السلامة 
الاحتياطات </font></b></p>
<ul>
<li dir="ltr">
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">A work 
  permit must be issued and the qualified maintenance stuff should be carry the<span dir="ltr" style="font-size: 12.0pt"> 
  suitable safety category</span></p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: justify; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Safety fence (rope) with caution marks 
  surrounding the work area is required</span></p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: justify; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">ارتداء خوذة السلامة الخاصة بك، وأحذية السلامة</span><span dir="RTL" style="font-size: 12.0pt">
</span><span style="font-size: 12.0pt">. إلخ</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The HRSG (1&amp;2 ) are out of service &amp; depressurized the low pressure section
  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain the dearator  and stop &amp; put red tag on the condensate  pumps</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The inlet dampers are closed &amp; locked mechanical when the gas turbine in 
  service</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the power supply for the damper actuators</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Seal air fan is in service when the gas turbine in service</p></li>
</ul>
<p style="margin-top: -7; margin-bottom: 0"><b><font face="Arial" size="5">أدوات 
والمعدات </font></b></p>
<ul>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  TIG welding machine     </p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Grinder &amp; grinding wheel </p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Selected filler metal for TIG welding</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Cleaning tools &amp; keys kit </p></li>
</ul>
<font face="Arial" size="5"><b>
<p align="LEFT" style="margin-top: 0; margin-bottom: 8">Work to be Carried Out</p>
</b></font>
<ol>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Internal inspection for evidence of corrosion or scaling .</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Spray valve plugs must not bind, valve should seat tightly </p></li>
<li>
<p class="MsoFooter" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect the tray banks . repair the defect</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  فحص مقالي الموزع وإصلاح الخلل</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The vessel should be cleaned of all debris or foreign bodies </p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check packing of controllers and valves, replace if necessary</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check manhole gasket if there is evidence of leaks</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check operation of all controllers, they should move freely and not have 
  excessive play.  </p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make any necessary adjustments, paying particular attention to the overflow 
  valve and controller as this is not used frequently and may have a tendency to 
  corrode and freeze in position </p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open and close all gate valves that have not been used since last inspection. 
  Lubricate when necessary .</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect all piping connections for evidence of corrosion </p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect insulation</p></li>
<li>
<p style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-family: Times New Roman">بعد الوحدة 
  عند عودته إلى الخدمة، يجب إجراء اختبار الأكسجين بشكل متكرر أكثر 
  تأكد من صحة إعداد فتحة التهوية.   </span></p></li>
</ol>
<p align="center">
<img border="0" height="914" src="../app_gen/East%20delta%20EP/all_docs/graphics/Driator-001-1.jpg" width="646"/></p>
<p align="center" class="MsoCaption" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2"><span dir="LTR">DEAERATOR</span></font></b></p>
<p align="right" class="MsoNormal" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" class="MsoNormal" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" class="MsoNormal" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" class="MsoNormal" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" class="MsoNormal" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><b><span dir="LTR">Lengend table for Deaerator</span></b></font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="18" style="border-collapse: collapse" width="337">
<tr>
<td align="center" dir="ltr" height="25" style="border-top-color: #111111; border-top-width: 1" width="39">
<font face="Arial" size="2">#</font></td>
<td style="width: 281; height: 25; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center"><font face="Arial" size="2">Item</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" style="border-top-color: #111111; border-top-width: 1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">1</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Man hole </span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">2</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Reserve with cap for heating 
    steam</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">3</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Safety valve connection</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">4</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">LP steam inlet</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">5</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Reserve with cap</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">6</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Steam from Continuous blow down tank</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">7</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">suction for Lp feed water pumps</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">8</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">suction for HP feed water pumps</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">9</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Man hole</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">10</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Storage tank drain </span>
</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">11</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Vent</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">12</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Condensate water inlet </span>
</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="18" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">13</font></p></td>
<td style="width: 281; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Reserve with cap</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="18" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">14</font></p></td>
<td style="width: 281; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">LP pumps Min. flow inlet </span>
</font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="18" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">15</font></p></td>
<td style="width: 281; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">HP pumps Min. flow inlet</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="9" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">16</font></p></td>
<td style="width: 281; height: 9; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Filling pump inlet</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="1" style="border-bottom-color: #111111; border-bottom-width: 1" width="39">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">G</font></p></td>
<td style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2"><span dir="LTR">Down comer line </span></font>
</p></td>
</tr>
</table>
<p align="center" class="MsoNormal" dir="ltr" style="margin-left:23.6pt;text-align:
center; margin-top:0; margin-bottom:0"><b><span dir="LTR"> </span></b></p>
<p align="center" class="MsoNormal" dir="ltr" style="margin-left:23.6pt;text-align:
center; margin-top:0; margin-bottom:0"><b><font face="Arial">
<span dir="ltr">DEAREATOR</span></font></b></p>
<h3 dir="ltr" style="text-align: center; margin-top:0; margin-bottom:0"><font face="Arial" size="3"><b>
Deaerating Heater Trouble Shooting</b></font></h3>
<table border="1" cellpadding="0" cellspacing="0" height="573" style="border-collapse: collapse; border: medium none" width="635">
<tr style="height:18.55pt">
<td style="width: 288; height: 23; border: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><b>Problem</b></font></p></td>
<td style="width: 316; height: 23; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><b>Suggest</b></font></p></td>
</tr>
<tr style="height:149.85pt">
<td align="left" dir="ltr" style="width: 288; height: 139; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">If outlet water free oxygen content is bigger 
    than 0.005 ml/ liter or 7 ppb</font></p></td>
<td align="left" style="width: 316; height: 139; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><u>Verify</u> :</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">a. spray valves</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">b. deaerating trays</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">c. inlet steam press.</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">d. make up water flow ; it may not meet the  
    </font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    specification .</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">e. storaged water level , if deaerating heater 
    </font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">     and storage tank are a compact design</font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">f. vent valves ; whether they are opened and
    </font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">     steam flaming is the right one </font></p></td>
</tr>
<tr style="height:135.05pt">
<td align="left" dir="ltr" style="width: 288; height: 149; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إذا تم إنتاج المطرقة في الداخل </font></p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">the deaerating heater</font></p></td>
<td align="left" dir="ltr" style="width: 316; height: 149; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><u>Verify</u> :</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">a. deaerator temp. ; make up water flashing  
    </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    could have been produced</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ب. مستوى المياه المخزنة؛ على الأرجح أنه كذلك 
    أيضا  </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">     high and produces instantaneous steam  
    </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">     condensation</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ج. اضغط على المدخل. ، بحيث يتدفق بشكل مستمر 
    </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    and not in an intermittent way </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">d. inlet steam pressure </font></p></td>
</tr>
<tr style="height:144.35pt">
<td style="width: 288; height: 149; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">If deaerating heater press. And temp. are too high and therefore, too much steam is coming out for the vent valves</font></p>
</td>
<td align="left" dir="ltr" style="width: 316; height: 149; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><u>Verify</u> :</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">a. inlet steam pressure</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">b. condensate inlet temp.</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">c. make up water flow as well as water </font>
</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    pressure; most probably water pressure is
    </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    too low and therefore ,make up water does 
    </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    not flow</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">د. مستوى الماء المخزن، في حالة نزع الهواء من السخان  
    </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    and storage tank are in one unit</font></p></td>
</tr>
<tr style="height:96.6pt">
<td style="width: 288; height: 103; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">If outlet water temperature is too low</font></p></td>
<td align="left" dir="ltr" style="width: 316; height: 103; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><u>Verify</u> :</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">a. inlet steam pressure</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">b. heating steam and nozzles, if storage tank is
    </font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    a unit different to deaerator</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">c. deaerator inlet pressure steam control valve</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">d. make up water flow</font></p></td>
</tr>
</table>
</body>
</html>