<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>Drum-002-r0                                                
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	line-height:19.0pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	}
span.SpellE
	{}
span.GramE
	{}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align: right;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:10.0pt;
	font-family:Arial;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="393">
<tr>
<td height="1" rowspan="6" valign="middle" width="62">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="201" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" height="1" valign="top" width="1124">
<table align="right" border="0" height="33" width="477">
<tbody>
<tr>
<td height="29" width="201">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">محطات الطاقة</font></b></p></td>
<td align="right" height="29" width="266">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="5"><x1>الإجراء الفني</x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td align="right" dir="rtl" height="29" rowspan="3" valign="top" width="662">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>معدات:</b><br/></font><b><span dir="rtl"><font face="Arial" size="2">
    Drum</font></span></b><p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">التشيكية</font></b></p></p></td>
<td align="right" dir="rtl" height="4" valign="top" width="444">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:</font><b><span style="font-size: 10.0pt; font-family: Arial">   Drum-002-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="444">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Issued 
      to:</font><b><span style="font-family: Arial"><font size="2">     Talkha 2x210</font></span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182"><font face="Arial" size="1">حالة:</font>        <b><font face="Arial" size="2"> موافقة</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="662">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><b><font face="Arial" size="3"><br/></font>
<font face="Arial" size="2">Maintenance Procedure  ( P1 -Y1 )</font></b></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="175"><font face="Arial" size="1"><b>
    تاريخ الموافقة:   31 مارس  2004</b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="175">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  March  2009</b></font></td>
</tr></table>
<p style="margin-top: 0; margin-bottom: -7"> </p>
<p style="margin-top: 0; margin-bottom: -7"> </p>
<p style="margin-top: 0; margin-bottom: -10"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Times New Roman">
<span dir="rtl" style="line-height: 100%; text-decoration: none; font-weight: 400">
<p align="right" class="MsoBodyTextIndent" dir="rtl" style="text-align: right;text-indent:0cm; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">تسرد هذه الوثيقة 
إجراء الصيانة P1، والذي يجب أن يتم على أساس سنوي كما هو محدد بواسطة 
Y1 في كتلة عنوان أسطوانة الغلاية التي تستخدم لتغذية الجدران بالماء و 
سخانات فائقة بالبخار المشبع.</span></p>
<p align="right" class="MsoBodyTextIndent" dir="rtl" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">The first draft 
initiated and tested by eng. Fawzy Ahmed Bsiouny, accepted by general director 
pre. eng. 
Saad Mostafa, revised by eng</span><span dir="rtl" lang="AR-SA" style="font-family: Times New Roman; font-weight: normal">.</span><span dir="rtl" style="font-family: Times New Roman; font-weight: normal">
</span>
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">Samir Abed El 
Gelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector 
of Talkha power station.</span></p>
<p dir="rtl" style="margin-top: 0; margin-bottom:8"></p></span>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><span style="font-family: Aachen BT; font-weight: 700">
البيانات الفنية</span></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border: medium none">
<tr>
<td style="width:227.65pt;border:double windowtext 1.5pt;
  padding:0cm 5.4pt 0cm 5.4pt" valign="top" width="304">
<p align="right" class="MsoHeading9" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Operation temperature</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span dir="rtl" style="font-family:Arial"><font size="2">360 (  C )</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Maximum operation over pressure 
      (bar)</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">185</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">مصممة على الضغط (بار)</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">196.9</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Manufacture</font><span dir="RTL"><font size="2">
</font></span></span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoHeader" style="text-align: right; direction: rtl; unicode-bidi: embed; margin: 1.0pt 0cm">
<span style="font-family: Arial; layout-grid-mode: both"><font size="2">
      CZECH</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">الطول الكلي (مم)</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">14920</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Country</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">CZECH</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">PN (bar)</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">18.5</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Medium</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Water steam</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Drum material</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">15223</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Total water capacity (m3)</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">25</font></span></p></td>
</tr>
<tr>
<td style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Diameter</span></p></td>
<td style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">1700mm</font></span></p></td>
</tr>
<tr style="height:13.05pt">
<td style="width: 227.65pt; height: 13.05pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="304">
<p align="right" class="MsoHeading8" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align: right">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Wall thickness (m m)</span></p></td>
<td style="width: 118.75pt; height: 13.05pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="158">
<p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">105</font></span></p></td>
</tr>
</table>
</font></blockquote>
<p>
<b><font face="Arial" size="5">
    Safety Precautions
    </font></b>
</p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">A work permit must be issued and the qualified 
maintenance stuff should be carry the<span dir="rtl" style="font-size: 12.0pt; "> suitable safety category</span></p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">Safety fence with caution marks 
surrounding the work area is required</span></p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">ارتداء خوذة السلامة الخاصة بك، وأحذية السلامة</span><span dir="RTL" style="font-size: 12.0pt; ">
</span><span style="font-size: 12.0pt">. إلخ</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">Drum must be out of operation<span dir="RTL" lang="AR-SA">.</span></span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">Pressure in the drum should be zero.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  استنزاف الطبل وفتحات التهوية مفتوحة.</p></li>
</ul>
<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<ul>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:4"><span style="font-size: 12.0pt">Complete maintenance tool 
  set<span dir="RTL" lang="AR-SA">.</span></span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:4"><span style="font-size: 12.0pt">سائل التنظيف<span dir="RTL" lang="AR-SA">.</span></span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:4"><span style="font-size: 12.0pt">Suitable lifting device<span dir="RTL" lang="AR-SA">.</span></span></p></li>
</ul>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: 12"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 12">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Arial" size="4">
<p align="right" style="margin-top: 0; margin-bottom: 12">
</p></font>
<font face="Arial">
<font face="Arial" size="4">
<span style="text-decoration: none; ">قبل 
عزل الطبل ميكانيكيا</span></font><font face="Arial" size="2"><span style="font-size: 12.0pt; text-decoration: none; font-weight:700"> </span>
</font>
</font>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check any leakage from the manholes.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تحقق من أي تسرب من مستوى الزجاج 
    الصمامات.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check any leakage. From the pressure gauge.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">التحقق من أي تسرب من مكة (البلاستيك 
    شرائط)</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">افحص الأسطوانة أثناء التشغيل.</span></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check any leakage from the safety valve of 
    drum</span></p>
</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: -7">
<span style="font-family:Arial"><font size="4">After Isolated the Drum Mechanically</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تأكد من أن المرجل خارج التشغيل و 
  يجب أن يكون الضغط داخل الأسطوانة صفراً</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Be sure the drum is drained.<span dir="RTL" lang="AR-SA">.</span></span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Be sure the vents opened<span dir="RTL" lang="AR-SA">.</span></span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Be sure the temperature inside the drum (35  
  C )</span></p></li>
</ol>
<h1 dir="rtl" style="margin:-7 0; text-align: right; ">
<span style="font-family: Arial; "><font size="4">Inspection 
and Repair Out Side the Drum</font></span></h1>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off the nuts (1) to (13) 0f the level 
  glasses.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off the nuts (1-1) to (1-13) of the level 
  glasses.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off the bolts (14-15)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off the bolts (16-17)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تغيير مكة إذا لزم الأمر</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off nuts for gland valves before and 
  after the level glasses.     </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Take up the gland follower</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Talk up the baking of gland to change it</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the pressure gauge and change it if 
  needed.</span></p></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -7; margin-bottom: -7">
<span style="font-family: Arial"><font size="4">Inspection and Repair Inside the Drum
</font> </span>
</p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off the nuts (1) of the manholes</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off the nuts (2) of the manholes</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">فتحات التفتيش المفتوحة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تحدث عن الختم المعدني لفتحات التفتيش 
  وتغييره.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the tubes for drain inside drum and change 
  if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the vent of tubes and tubes from outside for chemical treatment 
  and change it if needed </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تنظيف الإعصار بشكل صحيح.</span></p></li>
</ol>
<p class="MsoBlockText" style="margin-top: 0; margin-bottom: 8">ملاحظة: إذا كنت 
بحاجة إلى أي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة 
د-3.</p>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">Location:  
                                        Equipment code</font><span dir="RTL" lang="AR-SA"><font size="2">:
</font></span></span></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">Checked 
by                                      <span dir="RTL"> </span>Signature 
:                                   Date</font><span dir="RTL" lang="AR-SA"><font size="2"> 
:</font></span></span></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<h3 align="center" style="text-align:center"><font face="Arial">Trouble Shouting</font><i><span style="font-size: 8.0pt; font-family: Arial"> </span></i></h3>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" height="142" style="border-collapse: collapse; border: medium none" width="643">
<tr style="height:19.05pt">
<td align="center" style="width:205;border:1.5pt double windowtext;
  height:27; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<h4 style="margin-right:0cm">Trouble</h4>
</td>
<td align="center" style="width: 180; height: 27; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><b><span style="font-family:Arial"><font size="2">Possible Reasons</font></span></b></p></td>
<td align="center" style="width: 204; height: 27; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<h6><font face="Arial" size="2">Remedy</font></h6>
</td>
</tr>
<tr>
<td height="39" style="width: 205; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -18.0pt; direction: rtl; unicode-bidi: embed; margin-left: 20.85pt">
<span style="font-size: 12.0pt">1<span style='font:7.0pt "Times New Roman"'>       
      </span>Leakage</span></p></td>
<td height="39" style="width: 180; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    
      </span>البلاستيك المعدني للثقوب الرئيسية المتضررة</span></p></td>
<td height="39" style="width: 204; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    
      </span>Change it<span dir="RTL" lang="AR-SA">.</span></span></p></td>
</tr>
<tr style="height:16.55pt">
<td rowspan="2" style="width: 205; height: 42; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -18.0pt; direction: rtl; unicode-bidi: embed; margin-left: 20.85pt">
<span style="font-size: 12.0pt">2<span style='font:7.0pt "Times New Roman"'>       
      </span>Leakage packing<span dir="RTL"> </span>من الصمامات قبل وبعد 
      زجاج المستوى </span></p></td>
<td style="width: 180; height: 20; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    <font color="#0000FF">
</font>
</span>تعبئة الدودة</span></p></td>
<td style="width: 204; height: 20; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    
      </span>Adequate tightening of bolts<span dir="RTL" lang="AR-SA">.</span></span></p></td>
</tr>
<tr>
<td height="20" style="width: 180; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    
      </span>Packing dried up<span dir="RTL" lang="AR-SA">.</span></span></p></td>
<td height="20" style="width: 204; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    
      </span>استبدال التعبئة<span dir="RTL" lang="AR-SA">.</span></span></p></td>
</tr>
<tr style="height:21.3pt">
<td style="width: 205; height: 26; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -18.0pt; direction: rtl; unicode-bidi: embed; margin-left: 20.85pt">
<span style="font-size: 12.0pt">3<span style='font:7.0pt "Times New Roman"'>       
      </span>Leakage from level glass</span></p></td>
<td style="width: 180; height: 26; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    
      </span>Defect in Mecca</span></p></td>
<td style="width: 204; height: 26; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; text-indent: -11.7pt; direction: rtl; unicode-bidi: embed; margin-left: 13.85pt">
<span style="font-size: 12.0pt">-<span style='font:7.0pt "Times New Roman"'>    
      </span>Change it</span></p></td>
</tr>
</table>
</div>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" style="border-collapse: collapse; border-width: 0" width="92%">
<tr>
<td align="center" height="30" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" width="50%"> 
        </td>
<td align="center" height="30" style="border-style: none; border-width: medium" width="50%"> 
        </td>
</tr>
<tr>
<td align="center" height="430" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="432" src="graphics/drum-002-01.jpg" width="324"/></p></td>
<td align="center" height="430" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0">الشكل 1</p></td>
<td align="center" height="1" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
</tr>
<tr>
<td align="center" height="1" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0"><font size="1"> </font></p></td>
<td align="center" height="1" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0"> 
        </p></td>
</tr>
<tr>
<td align="center" colspan="2" height="171" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-bottom-color: #111111; border-bottom-width: 1" width="100%">
<img border="0" height="224" src="graphics/drum-002-02.jpg" width="670"/></td>
</tr>
</table>
</body>
</html>