<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word"><head>
<link href="../../style.css" rel="stylesheet"/><title>Drum-003-r0                                                      
APPROVED</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="Microsoft Word 9" name="Originator"/><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<style>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; text-align: right
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></head>
<body background="../../images/approved%20mark.jpg" bgcolor="white" bgproperties="fixed" lang="EN-US" style="tab-interval: 36.0pt">[إذا gte mso 9]&gt;&lt;xml&gt;
 &lt;v:background id="_x0000_s1025" o:bwmode="white"&gt;
  &lt;v:ملء src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/&gt;
 &lt;/v:background&gt;&lt;/xml&gt;&lt;![endif]
<table border="1" cellpadding="7" cellspacing="1" height="1" width="591">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="202" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" height="1" valign="top" width="496">
<table border="0" width="101%">
<tbody>
<tr>
<td width="48%">
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            محطات</font></b></p></td><b>
<td align="right" width="92%">
<p align="right" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء</b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="26" rowspan="3" valign="top" width="292">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><b><span style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">معدات</span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</span></b><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> </span><b><span style="font-size: 12.0pt; font-family: Arial"><br/>
</span><font face="Arial" size="2">مولد البخار لاستعادة الحرارة </font></b></p>
<p class="MsoNormal" style="margin:0; text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"><b>طبل الضغط العالي والمنخفض</b></font></p>
<p class="MsoNormal" style="margin:0; text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2"><b>شركة هنري فوجت للآلات </b></font>
<span style="font-family: Arial; font-weight: 700"><font size="2">الولايات المتحدة الأمريكية</font></span></p>
</td><b>
<td align="right" dir="rtl" height="4" valign="top" width="191">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة: </font><font face="Arial" size="2"><b>  Drum-003-r0</b></font></p></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="191">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>صدرت إلى:   </b></font><b><span style="font-family: Arial"><font size="2">  طلخا
    </font></span><font face="Arial" size="2">CCPP</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="186">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">حالة:</font>          
       <font face="Arial" size="2">موافقة</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="292">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font></p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    إجراءات الصيانة (P1,Y3)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="186">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"> موافقة<b>
    التاريخ:     12 أكتوبر 2004</b></font></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="186">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"> ليكون 
      تمت المراجعة:<b>   </b> </font><b><font face="Arial" size="1"> أكتوبر 2009</font></b></p></td></b></tr></tbody></table><font size="2">
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%"> </p>
<p dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed"><b><font size="5"><span style="font-family:Arial">مقدمة</span></font><span style="font-size:13.5pt;font-family:Arial"> </span>
</b></p>
<blockquote>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-bottom:8"><span style="font-size: 12.0pt">هذا 
  توضح الوثيقة إجراءات الصيانة المدرجة في P1 والتي يجب أن تكون 
  يتم إجراؤها على أسطوانة البخار كل 3 سنوات كما هو موضح بواسطة Y3 في العنوان أعلاه 
  كتلة.</span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-bottom:8"><span style="font-size: 12.0pt">البخار 
  تفصل الأسطوانة الماء عن البخار وتعيد الماء عن طريق 
  القادمون إلى أسفل.</span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed; margin-bottom:8"><span style="font-size: 12.0pt">الأول 
  مشروع بدأه المهندس. عادل عطية  تم اختباره بواسطة م. عبد العظيم عابدين، و 
  تمت مراجعته من قبل مهندس ضبط الجودة EDEPC سمير عبد الجليل، وتم قبوله من قبل 
  المدير العام م. يسرى عبد المقصود ووافق عليه م. عوض فتحي  
  القطاع الرئيسي لمحطة كهرباء طلخا و </span>
<font face="Times New Roman">معتمد من قبل المهندس. علي 
مصطفى الليثي: EDEPCo. قطاع رئيس التفتيش ومراقبة الجودة.</font></p>
<blockquote>
<h2 align="right" dir="rtl">
<span dir="rtl" style="line-height: 150%; font-style: normal">
  المواصفات الفنية:</span></h2>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="border-collapse: collapse; border: medium none" width="542">
<tr>
<td style="width: 231; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">طبل : ل.ب </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">الأبعاد : 60" الطول 9" 
      </font>
</p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">ضغط التصميم: 150 رطل لكل بوصة مربعة </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">ضغطة التشغيل: 7 رطل لكل بوصة مربعة </font></p>
<p class="MsoNormal" style="margin-right:0;text-align: right;direction: rtl;
  unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">الوزن (فارغ) : 8,500 
      طن  </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">درجة حرارة التشغيل: 130 </font>
<span style="font-family: Arial"><font size="2"></font></span><font face="Arial" size="2"> 
      C</font></p></td>
<td style="width: 280; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">طبل : اتش.بي </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">الأبعاد    : المعرف 60"      الطول  9 " 
      </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">الصحافة التصميم             
      : 750 رطل لكل بوصة مربعة </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">ضغطة التشغيل: 670 رطل لكل بوصة مربعة </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">الوزن (فارغ) : 31.7 طن  </font></p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
<font face="Arial" size="2">درجة حرارة التشغيل: 250 </font>
<span style="font-family: Arial"><font size="2"></font></span><font face="Arial" size="2">C </font></p>
</td>
</tr>
</table>
</blockquote>
</blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">احتياطات السلامة</font></span></b></p>
<ul>
<li>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">يجب الحصول على تصريح عمل 
  يتم إصدارها ويجب أن يحمل الموظفون المؤهلون فئة السلامة المناسبة 
  .</span></p></li>
<li>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">سياج أمان مع 
  مطلوب علامات التحذير المحيطة بمنطقة العمل.</span></p></li>
<li>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">ارتدي خوذة الأمان الخاصة بك، 
  أحذية .. الخ </span></p></li>
<li>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">HRSG خارج الخدمة 
  وخفض الضغط في قسم الضغط العالي.</span></p></li>
<li>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">استنزاف الضغط العالي 
  طبل ووضع علامة حمراء على مضخات مياه التغذية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">مخمدات المدخل هي 
  مغلقة، مقفلة ميكانيكية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">افصل مصدر الطاقة 
  لمحركات المثبط.</span></p></li>
</ul>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction: rtl;unicode-bidi:embed"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed">
<font size="5"><b><span style="font-family: Arial">الأدوات والمعدات </span>
</b></font></p>
<ul>
<li>
<p class="MsoNormal" style="margin-top:0cm;margin-right:18.0pt;margin-bottom:
0cm;margin-left:18.0pt;margin-bottom:.0001pt;text-align: right;line-height:150%;
direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">أداة صيانة كاملة 
  مجموعة.</span></p></li>
<li>
<p class="MsoNormal" style="margin-top:0cm;margin-right:18.0pt;margin-bottom:
0cm;margin-left:18.0pt;margin-bottom:.0001pt;text-align: right;line-height:150%;
direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">سائل التنظيف، الغضب.</span></p></li>
<li>
<p class="MsoNormal" style="margin-top:0cm;margin-right:18.0pt;margin-bottom:
0cm;margin-left:18.0pt;margin-bottom:.0001pt;text-align: right;line-height:150%;
direction: rtl;unicode-bidi:embed">
<span style="font-size: 12.0pt; line-height: 150%">طاحونة وعجلة الطحن.</span></p></li>
</ul>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed">
 </p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">العمل الذي يتعين القيام به </font>
</span></b></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  إزالة عزل أبواب غرف التفتيش الأمامية والخلفية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  فتح باب فتحة التفتيش الأمامية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  قم بإزالة الحشية القديمة.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  تنظيف الأجزاء الداخلية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">فحص 
  الأجزاء التالية وإصلاحها إذا لزم الأمر.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">طبل 
  أبواب للحفر والشقوق والأضرار.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">طبل 
  الداخلية للحفر والشقوق والأضرار.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">جسم الطبل 
  للحفر والشقوق والأضرار.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">تحقق 
  زجاج مستوى الماء ويتغير إذا لزم الأمر.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">أعد التثبيت 
  جوانات جديدة.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  إغلاق أبواب غرف التفتيش الطبلية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">أعد التثبيت 
  عزل أبواب غرف التفتيش.</span></p></li>
</ol>
<p class="MsoNormal" style="text-align: right;line-height:150%;direction: rtl;
unicode-bidi:embed"> </p>
<h4><span style="font-size: 12.0pt; line-height: 150%; font-style: normal">
MRDS     
ورقة بيانات سجل الصيانة      MRDS</span><b><span style="font-size: 12.0pt; line-height: 150%"> </span></b></h4>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="1" style="border-collapse: collapse; border: medium none; margin-left: 23.4pt" width="656">
<tr>
<td height="34" style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">غرض</span></b></font></p></td>
<td height="34" style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">تحديد القيمة</span></b></font></p></td>
<td height="34" style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">وحدة</span></b></font></p></td>
<td height="34" style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">قبل التفتيش</span></b></font></p></td>
<td height="34" style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">After Inspection</span></b></font></p></td>
<td height="34" style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">ملاحظة</span></b></font></p></td>
</tr>
<tr>
<td height="1" style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">التخليص</span></b></font></p></td>
<td height="1" style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">شعاعي</span></font></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">0.05 0.0 7</span></font></p></td>
<td height="1" style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">بوصة</span></font></p></td>
<td height="1" style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">0.06</span></font></p></td>
<td height="1" style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">0.06</span></font></p></td>
<td height="1" style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%"> </span></b></font></p></td>
</tr>
<tr>
<td height="1" style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">تنسيق</span></b></font></p></td>
<td height="1" style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">المحرك فوق المضخة</span></font></p>
<h5 align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
<span style="line-height: 200%; ">
    من 0.000 0.002</span></font></h5>
</td>
<td height="1" style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<h5 align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
<span style="line-height: 200%; ">
    بوصة</span></font></h5>
</td>
<td height="1" style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">0.002</span></font></p></td>
<td height="1" style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">0.002</span></font></p></td>
<td height="1" style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%"> </span></b></font></p></td>
</tr>
<tr>
<td height="33" style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%">ضغط</span></b></font></p></td>
<td height="33" style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">4</span></font></p></td>
<td height="33" style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<h5 align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
<span style="line-height: 200%; ">كجم/سم<sup>2</sup></span></font></h5>
</td>
<td height="33" style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">3.8</span></font></p></td>
<td height="33" style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<span style="line-height: 200%">4</span></font></p></td>
<td height="33" style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">
<b><span style="line-height: 200%"> </span></b></font></p></td>
</tr>
</table>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
 </p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed">
 </p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed">
<b><font face="Arial" size="4">طبل البخار</font></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed">
<b><font face="Arial" size="4">تراكمات الحمأة/الحجم</font></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed">
<img border="0" height="474" src="graphics/Drum-003-r0.jpg" width="619"/></p>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%"> </p>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%"><b><font face="Arial" size="2">الموقع:                                                            
رمز الطبلة:              </font></b></p>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%"><b><font face="Arial" size="2">تم الفحص بواسطة:                                                       
التوقيع:                     
تاريخ التحقق: </font></b></p></font></body></html>