<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0062)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\Boilers\Drum-004-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word"><head>
<link href="../../style.css" rel="stylesheet"/><title>Drum-007-r0                                            
APPROVED          </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="Microsoft Word 9" name="Originator"/><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<style>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; text-align: right
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgcolor="white" bgproperties="fixed" lang="EN-US" style="tab-interval: 36.0pt">[إذا gte mso 9]&gt;&lt;xml&gt;
 &lt;v:background id="_x0000_s1025" o:bwmode="white"&gt;
  &lt;v:ملء src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/&gt;
 &lt;/v:background&gt;&lt;/xml&gt;&lt;![endif]
<table border="1" cellpadding="7" cellspacing="1" height="1" width="586">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b>
<img border="0" height="202" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="491">
<table border="0" width="100%">
<tbody>
<tr>
<td width="45%">
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><font face="Arial" size="5">محطات الطاقة</font></b></p></td><b>
<td align="right" width="95%">
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="5"><b>التقنية 
      الإجراء</b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="26" rowspan="3" valign="top" width="292">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><span style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">معدات</span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</span></b><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">  </span><b><span style="FONT-SIZE: 12pt; FONT-FAMILY: Arial"><br/></span><font size="2">
<span style="FONT-FAMILY: Arial">طبل</span></font></b></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed"><font color="#0000FF"><b>
<span style="font-size:10.0pt;
font-family:Arial">صناعات ستاين, </span>
<span style="font-size:10.0pt;font-family:Arial">فرنسا</span></b></font></p></td><b>
<td align="right" dir="rtl" height="4" valign="top" width="186">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1">رقم الوثيقة: </font><font face="Arial" size="2"><b>  Drum-007-r0</b></font></p></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="186">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1"><b>صدرت إلى:  </b></font><b><span style="FONT-FAMILY: Arial"><font size="2">     أتاكا</font></span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> 
    ملاحظة:</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="181">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><font face="Arial" size="1">حالة:</font>     <font face="Arial" size="2">   موافقة</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="292">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1"><b>إجراء:</b></font></p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b>
<font face="Arial" size="2">فحص المعدات (I1-Y1)</font></b></p>
<p class="MsoNormal" style="text-align: right;text-indent:-1.05pt;direction: rtl;
unicode-bidi:embed"> </p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="181">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font face="Arial" size="1"> موافقة<b> التاريخ:    28 مايو 2006</b></font></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="181">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"> ليكون 
      تمت المراجعة:<b>   مايو 2011</b></font></p></td></b></tr></tbody></table><font size="2">
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; WORD-SPACING: 0px; LINE-HEIGHT: 100%"> </p>
<p dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right">
<font size="1">  </font></p>
<p dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; direction: rtl; unicode-bidi: embed; text-align: right"><b><font size="5"><span style="FONT-FAMILY: Arial">مقدمة</span></font></b></p>
<blockquote>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:8"><span style="FONT-SIZE: 12pt">توضح هذه الوثيقة فحص المعدات I1، الذي سيتم 
  يتم تنفيذها على أساس سنوي كما هو موضح بواسطة Y1 في مقطع العنوان.</span></p>
<p class="MsoBodyTextIndent2" dir="rtl" style="text-align: justify; text-kashida: 0%; margin-left: 0cm; margin-top: 0; margin-bottom: 8">
  يتم استخدام أسطوانة الغلاية لتغذية الجدران بالمياه والسخانات الفائقة المشبعة 
  بخار</p>
<p class="MsoBodyTextIndent2" dir="rtl" style="text-align: justify; text-kashida: 0%; margin-left: 0cm; margin-top: 0; margin-bottom: 0">
<u>المواصفات الفنية:</u></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="277" style="border-collapse: collapse; border: medium none" width="636">
<tr style="height: 12.25pt">
<td style="width: 305; height: 16; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">تصنيع</font></span></p></td>
<td style="width: 300; height: 16; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font color="#0000FF" size="2">ألستوم أتانتيك</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">بناء</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">ملحومة </font></span></p></td>
</tr>
<tr style="height: 13.3pt">
<td style="width: 305; height: 16; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">معيار </font></span>
</p></td>
<td style="width: 300; height: 16; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">ني 32103</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">طول مستقيم</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">16.375 ملم</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">قسم</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">1907 ملم</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">القطر الداخلي</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">1675 ملم</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">سماكة</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">116 ملم</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">ضغط التصميم</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">202 بار</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">درجة حرارة التصميم</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">367 ج</font></span></p></td>
</tr>
<tr style="height: 13.3pt">
<td style="width: 305; height: 17; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">حجم الماء في المعدل الطبيعي 
      مستوى العمل </font></span></p></td>
<td style="width: 300; height: 17; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">10.7 م</font><font size="1">3</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 17; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">حجم مساحة البخار 
      فوق مستوى العمل العادي</font></span></p></td>
<td style="width: 300; height: 17; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">21.7 م</font><font size="1">3</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">عدد نقاط التنصت لـ 
      مقاييس الضغط</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2"> </font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">عدد المستوى المباشر 
      المؤشرات</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">1</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">رقم المستوى البعيد 
      المؤشرات</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">1</font></span></p></td>
</tr>
<tr style="height: 12.25pt">
<td style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">ينفخ. نوع أسفل ورقم 
      أشرطة</font></span></p></td>
<td style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">يحتوي. صمام النفخ 
      (ريكتوميت)</font></span></p></td>
</tr>
<tr style="height: 26.55pt">
<td style="width: 305; height: 14; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">مادة العزل</font></span></p></td>
<td style="width: 300; height: 14; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family: Arial"><font size="2">حصائر من الصوف المعدني/ 
      المجلفن <br/>
      صفائح الفولاذ المموجة (AM60)</font></span></p></td>
</tr>
</table>
<p class="MsoNormal" dir="rtl" style="margin:8 0; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; "><span style="COLOR: black">المسودة الأولى بدأها المهندس. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">عبد النعيم 
  عطا الله أحمد، </span><span style="COLOR: black">مقبولة من قبل المهندس. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">جمعة لطفي</span><span style="COLOR: black"> المدير العام، تمت مراجعته بواسطة م. سمير عبد الجليل؛ إيديبك 
  مدير عام مراقبة الجودة ووافق عليه م. </span>مختار عبد 
  اللطيف: القطاع الرئيسي لمحطة كهرباء عتاقة (2x300+2x150) ميجاوات.</p>
<p class="MsoBodyText" style="MARGIN-TOP: 0; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: -8; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">هذا 
  الوثيقة مقبولة من قبل المهندس. سمير عبد الجليل: منسق EDEPC MPIS و 
  مدير عام التفتيش ومراقبة الجودة ومعتمد من المحاسب 
  محمود محمد سليمان EDEPC<b> </b>مسؤل. والتفتيش المالي والجودة 
  مدير عام الرقابة ومشرف التفتيش ومراقبة الجودة 
  قطاع الرأس.</p>
</blockquote>
<p class="MsoNormal" dir="rtl" style="TEXT-JUSTIFY: kashida; MARGIN: 0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><b><span style="FONT-FAMILY: Arial"><font size="5">احتياطات السلامة</font></span></b></p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
  يجب إصدار تصريح العمل وحمل الأشياء المؤهلة 
  فئة السلامة المناسبة. </p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN: 0; direction: rtl; unicode-bidi: embed; text-align: right; ">سياج أمان مع علامات تحذير 
  مطلوب المحيطة بمنطقة العمل.</p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right; direction: rtl; unicode-bidi: embed; ">
  ارتدي معدات السلامة والصحية الخاصة بك مثل خوذة الأمان وأحذية السلامة والسلامة 
  الزجاج ... الخ</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN: 0; direction: rtl; unicode-bidi: embed; text-align: right">
  الغلاية خارج الخدمة ويجب أن يكون الضغط صفراً.</p></li>
<li dir="rtl">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed">
<font color="#FF0000">بالُوعَة </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">
<font color="#FF0000">الطبل والفتحات مفتوحة</font></span></p></li>
<li dir="rtl">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: .7pt">
<font color="#FF0000">استنزاف جميع جدران الغلايات والسخانات الفائقة وإعادة السخانات والموفر.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN: 0; direction: rtl; unicode-bidi: embed; text-align: right">
<font color="#FF0000">تزويد منطقة العمل بإضاءة جيدة.</font></p></li></li></li></ul>
<p class="MsoNormal" dir="rtl" style="TEXT-JUSTIFY: kashida; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:20; margin-bottom:0"><font size="5"><b><span style="FONT-FAMILY: Arial">الأدوات والمعدات</span></b></font></p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; direction: rtl; unicode-bidi: embed; text-align: right; ">كامل 
  مجموعة أدوات الصيانة. </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
  سائل التنظيف</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
  جهاز رفع مناسب</p></li>
</ul>
</font>
<p class="MsoNormal" dir="rtl" style="margin:0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
 </p>
<p class="MsoNormal" dir="rtl" style="margin:0px; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
<font size="5"><b><span style="font-family: Arial">العمل المراد تنفيذه</span></b></font></p>
<font size="2">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 14.0pt; font-family: Arial">قبل </span>
<span dir="rtl" style="font-size: 14.0pt; font-family: Arial">عزل الطبل 
ميكانيكيا</span><span style="font-size: 14.0pt; font-family: Arial"> </span></p>
<ol>
<li dir="rtl">
<p dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 8">تحقق 
  عن أي تسرب من غرف التفتيش</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">بعد </span>
<span dir="rtl" style="font-size: 14.0pt; font-family: Arial">عزل الطبل 
ميكانيكيا</span> </p>
<ol style="font-size: 12pt">
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  تأكد من توقف الغلاية عن العمل ويجب أن يكون الضغط داخل الأسطوانة 
  صفر.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  تأكد من استنزاف الأسطوانة.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  تأكد من فتح الفتحات.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  تأكد من أن درجة الحرارة داخل الحلة 35 درجة مئوية </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  فتح فتحتين</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  التحقق من سمك الطبقات الكيميائية</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  التحقق من تثبيت البراغي والصواميل للأجزاء الداخلية للأسطوانة.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  التحقق من الأعاصير أجهزة الغسيل الأولى والثانية</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  تحقق من فتح أنابيب التغذية.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  تنظيف الدراسات الكيميائية الموجودة على السطح الداخلي للأسطوانة.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
  استبدال جوانات فتحة التفتيش.</p></li>
</ol>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">الموقع:                                                   غلاية 
التعيين:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">    </font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">      </font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">      </font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">        </font>
</b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">       </font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">          
</font></b></p>
</font>
<p align="center">
<img border="0" height="929" src="graphics/drum-005-01.jpg" width="462"/></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>