<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="Microsoft FrontPage 5.0" name="Generator"/>
<title>EJ-003-r0                                               
APPROVED</title>
<meta content="\\SERVER\Forms\html mpis TP form\tp new 2000.dot" name="Template"/>
<style>
<!--
h4
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:17.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" link="#0000FF" vlink="#800080">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="592">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<img border="0" height="201" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" height="1" valign="top" width="492">
<table border="0" height="33" width="102%">
<tbody>
<tr>
<td height="29" width="50%"><b><font face="Arial" size="5">القوة 
          محطات</font></b></td>
<td align="right" height="29" width="90%"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td height="1" rowspan="3" valign="TOP" width="297">
<font face="Arial" size="1"><p align="right">معدات:</p></font><font size="1">
</font>
<b><font face="Arial" size="1"><br/>
</font>
<span style="font-size: 10.0pt; font-family: Arial">وصلات تمدد الغلايات <br/>
نسيج<br/>
أدسكو. الولايات المتحدة الأمريكية</span></b></td>
<td height="4" valign="top" width="192">
<p align="right" dir="rtl"><span dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b><font size="1">
</font> <x3> <font face="Arial" size="1">
     </font></x3></b></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial; font-weight: 700">  
    EJ-003-r0</span></p></td></tr>
<tr>
<td height="1" valign="top" width="192"><font face="Arial" size="1">صدر 
      إلى:</font><b><font face="Arial" size="1"> </font> <x4><font face="Arial" size="1">
       </font><font face="Arial" size="3">  </font><x4><font face="Arial" size="2">طلخا 
    CCPP</font><x4><font face="Arial" size="3"> </font>
</x4></x4></x4></b></td></tr>
<tr>
<td height="33" valign="top" width="189">
<p align="right" dir="rtl"><font face="Arial" size="1">حالة:</font><font size="1">  </font> <b><x6>
<font face="Arial" size="1">  </font><font face="Arial" size="2"> </font><font face="Arial" size="3">     </font> </x6>
<span dir="rtl"><font face="Arial" size="2">موافقة</font></span></b></p></td></tr>
<tr>
<td height="1" rowspan="2" valign="top" width="297">
<font size="1"><p align="right"><font face="Arial">إجراء:</font> </p></font>
<b><font face="Arial" size="2"><br/>
فحص المعدات (I1-M6)</font></b></td>
<td height="1" valign="top" width="189"><font face="Arial" size="1">تاريخ الموافقة:       
    11 أكتوبر 2003</font></td></tr>
<tr>
<td height="1" valign="top" width="189"><font face="Arial" size="1">تاريخ المراجعة:  
    أكتوبر 2008</font></td></tr></table>
<h3 align="right" style="margin-top: 8; margin-bottom: -12"><font face="Arial" size="5">مقدمة</font></h3>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<span dir="rtl"><font face="Times New Roman" size="3">
توضح هذه الوثيقة فحص المعدات I1<span lang="en-us">,
</span> </font>
والتي يجب إجراؤها كل ستة أشهر كما هو موضح بواسطة M6 في 
 
كتلة العنوان. </span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size:12.0pt">المسودة الأولى بدأها المهندس. ممدوح عنبر 
تم اختباره بواسطة المهندس.  </span>
<span style="font-size:12.0pt">محمد عبد العال</span><span dir="rtl"><span style="font-size: 11.0pt; font-family: Times New Roman">
</span>
<span style="font-size:12.0pt">ومراجعتها من قبل EDEPC مراقبة الجودة المهندس. 
سمير عبد الجليل وقبله المدير العام م. يسري عبد المقصود، و 
وافق عليها المهندس. عوض محمد فتحي رئيس قطاع محطة كهرباء طلخا.</span></span></p>
</blockquote>
<h3 align="right" style="margin-top: -10; margin-bottom: -12"><font face="Arial" size="5">احتياطات السلامة</font></h3>
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">يجب إصدار تصريح العمل.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">ارتداء خوذات السلامة والأحذية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">HRSG خارج الخدمة.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">افصل مصدر الطاقة عن مشغل المثبط 
  ووضع علامة عليه.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">جي تي. خارج الخدمة و (الإثارة CB والوحدة 
  مساعد. CB ونقل الجهد المنخفض. CB ) خارج الرف.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">صنع السقالات إذا لزم الأمر، </span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">ويجب اتباع كافة احتياطات السلامة 
  قسم السلامة</span></p></li>
</ul>
<h3 align="right" style="margin-top: -12; margin-bottom: -10"><font face="Arial" size="5">الأدوات والمعدات</font></h3>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">ماكينة لحام .</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">طاحونة م / ج وقرص الطحن.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">حشو معدني للحام، مفكات.</span></p></li>
</ul>
<h3 align="right" style="margin-top: -10; margin-bottom: -10"><font face="Arial" size="5">الأعمال المطلوب تنفيذها</font></h3>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">إصلاح التشوهات.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">تحقق من التسرب.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">تغيير الأجزاء المتضررة.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">فحص المعادن الأساسية بحثًا عن الشقوق والتشوه.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">تغيير المعدن الأساسي الضرر.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">الحفاظ على الشقوق الأساسية إذا كانت متوفرة.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt">تحقق من البراغي للتأكد من أنها مفكوكة وأعد ربطها 
  البراغي.</span></p></li>
</ol>
<p align="right" style="margin-top: -10"><font face="Arial" size="2"><b><font face="Arial"> </font>الموقع:                                                                
رمز المعدات:      <br/>
 تم الفحص بواسطة:                                                           
التاريخ:                                  
التوقيع:  </b></font></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body>
</html>