<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
F-010-r0                                                        
APPROVED  </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
h4
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	color:red;
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="601">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="506">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="77" rowspan="3" valign="top" width="304">
<p dir="ltr" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font></b><font face="Arial"><span class="SpellE"><b>
<span style="mso-fareast-language:EN-US;layout-grid-mode:line"><font size="2">Mazout</font></span></b></span><b><span style='mso-bidi-font-family:"Times New Roman";mso-fareast-language:
  EN-US;layout-grid-mode:line'><font size="2">٫</font></span></b></font><b><span style="mso-fareast-language:EN-US;layout-grid-mode:line"><font face="Arial" size="2"> 
      Light<span style="mso-spacerun:yes"> F</span>uel Oil Screen Filter <br/>
      Single<span style="mso-spacerun:yes"></span>&amp; Duplex Strainer<br/>
      Types and models as in table</font></span><o:p></o:p><font face="Arial" size="2"><br/>
</font><span style="mso-fareast-language:EN-US;layout-grid-mode:line">
<font face="Arial" size="2">Plenty Group<span style="mso-spacerun:yes"> </span>INC</font></span></b></p></td>
<td align="left" dir="ltr" height="33" valign="top" width="184"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   F-010-r0</span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="22" valign="top" width="184"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span></font></span></b><x4><b><font face="Arial" size="2">  دمياط </font></b>
<b><font face="Arial" size="2">ملاحظة:</font></b></x4></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="197"><font face="Arial" size="1">حالة:</font>         <b><font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="304"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">إجراءات الصيانة  (P1- ∆P )</font></b></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="190"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> تاريخ:   </b></font><b><font face="Arial" size="1"> </font></b><font face="Arial" size="1"><b>
     03 Aug  2004 </b></font></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="190"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> </font></b><font face="Arial" size="1"><b>
    Aug  2009</b></font></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="right" class="MsoNormal" dir="rtl" style="text-align: right; margin-top:0; margin-bottom:8">
<span dir="rtl" style="font-family: Times New Roman; font-weight: 400">
<font size="3">This document outlines the maintenance procedure P1, which 
must be performed when Δ P value as indicated in the above titled block
</font></span></p>
<p align="right" class="MsoNormal" dir="rtl" style="text-align: right; margin-top:0; margin-bottom:8">
<span dir="rtl"><font face="Times New Roman">This filter is used </font></span><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">for cleaning<span style="mso-spacerun:yes"> </span><span class="SpellE">Mazout</span> or Solar</span></p>
<p align="right" class="MsoNormal" dir="rtl" style="text-align: justify; margin-top:0; margin-bottom:8">
<font face="Times New Roman">
The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March 
2004, accepted by eng. Mohamed Abdel Karem Aly general director, revised by EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</font></p>
<p dir="rtl" style="text-align: justify; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">
<span style='font-family:"Aachen BT"; font-weight:700'>المواصفات الفنية</span></font><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="151" id="AutoNumber1" style="border-collapse: collapse" width="88%">
<tr>
<td align="center" height="32" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">غرض</font><o:p></o:p></span></td>
<td align="center" height="32" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Press.
  type</font><o:p></o:p></span></td>
<td align="center" height="32" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Filter
  type</font><o:p></o:p></span></td>
<td align="center" height="32" width="11%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">فلتر
  <br/>
  size (inch)</font><o:p></o:p></span></td>
<td align="center" height="32" width="9%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">نموذج</font><o:p></o:p></span></td>
<td align="center" height="32" width="9%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">No. 
  of
  Filter</font></span></td>
<td align="center" height="32" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Mesh Number</font><o:p></o:p></span></td>
</tr>
<tr>
<td align="center" height="37" rowspan="2" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">التفريغ
  <span class="SpellE">Mazout</span>
  فلتر</font></span></td>
<td align="center" height="20" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">LP</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">12</font></td>
<td align="center" height="20" width="9%"><font face="Arial" size="2">50</font></td>
<td align="center" height="20" width="9%"><font face="Arial" size="2">4</font></td>
<td align="center" height="20" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">1/8</font></span><font size="2"><span dir="RTL" lang="AR-EG" style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line"><font size="2"> to <sup>3</sup>/16</font><span dir="RTL" lang="AR-EG"><font size="2">"</font></span><o:p></o:p></span></td>
</tr>
<tr>
<td align="center" height="17" width="12%"><font size="2">
<span style="font-family: Arial">H</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line"><font size="2">P</font></span></td>
<td align="center" height="17" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Single
  filter</font><o:p></o:p></span></td>
<td align="center" height="17" width="11%"><font face="Arial" size="2">10</font></td>
<td align="center" height="17" width="9%"><font face="Arial" size="2">PL-48</font></td>
<td align="center" height="17" width="9%"><font face="Arial" size="2">1</font></td>
<td align="center" height="17" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">1/8</font></span><font size="2"><span dir="RTL" lang="AR-EG" style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line"><font size="2"> to <sup>3</sup>/16</font><span dir="RTL" lang="AR-EG"><font size="2">"</font></span><o:p></o:p></span></td>
</tr>
<tr>
<td align="center" height="38" rowspan="2" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Unloading Solar
  Filter</font></span></td>
<td align="center" height="20" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">LP</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">4</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">50</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">2</font></td>
<td align="center" height="19" width="19%"><font face="Arial" size="2">60</font></td>
</tr>
<tr>
<td align="center" height="17" width="12%"><font size="2">
<span style="font-family: Arial">H</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line"><font size="2">P</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">4</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">50</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">1</font></td>
<td align="center" height="19" width="19%"><font face="Arial" size="2">60</font></td>
</tr>
<tr>
<td align="center" height="19" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Stripping
  <span class="SpellE">Mazout</span>
  فلتر</font></span></td>
<td align="center" height="20" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">LP</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">6</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">55</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">2</font></td>
<td align="center" height="19" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">1/8</font></span><font size="2"><span dir="RTL" lang="AR-EG" style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line"><font size="2"> to <sup>3</sup>/16</font><span dir="RTL" lang="AR-EG"><font size="2">"</font></span></span></td>
</tr>
<tr>
<td align="center" height="19" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Igniter Solar
  Filter</font></span></td>
<td align="center" height="20" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">LP</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">2</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">51</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">4</font></td>
<td align="center" height="19" width="19%">60</td>
</tr>
<tr>
<td align="center" height="19" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Service Solar Filter</font></span></td>
<td align="center" height="20" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">LP</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">2</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">51</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">6</font></td>
<td align="center" height="19" width="19%"><font face="Arial" size="2">60</font></td>
</tr>
<tr>
<td align="center" height="19" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Forward
  <span class="SpellE">Mazout</span>
  فلتر</font></span></td>
<td align="center" height="20" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">LP</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">10</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">50</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">4</font></td>
<td align="center" height="19" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">1/8</font></span><font size="2"><span dir="RTL" lang="AR-EG" style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line"><font size="2"> to <sup>3</sup>/16</font><span dir="RTL" lang="AR-EG"><font size="2">"</font></span></span></td>
</tr>
<tr>
<td align="center" height="38" rowspan="2" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">الموقد
  <span class="SpellE">Mazout</span>
  فلتر</font></span></td>
<td align="center" height="20" width="12%"><font size="2">
<span style="font-family: Arial">L</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line"><font size="2">P</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">4</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">40A</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">4</font></td>
<td align="center" height="19" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">1/8</font></span><font size="2"><span dir="RTL" lang="AR-EG" style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line"><font size="2"> to <sup>3</sup>/16</font><span dir="RTL" lang="AR-EG"><font size="2">"</font></span></span></td>
</tr>
<tr>
<td align="center" height="20" width="12%"><font size="2">
<span style="font-family: Arial">H</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line"><font size="2">P</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">4</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">50</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">3</font></td>
<td align="center" height="19" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">1/8</font></span><font size="2"><span dir="RTL" lang="AR-EG" style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line"><font size="2"> to <sup>3</sup>/16</font><span dir="RTL" lang="AR-EG"><font size="2">"</font></span></span></td>
</tr>
<tr>
<td align="center" height="19" width="27%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Transfer
  <span class="SpellE">Mazout</span>
  فلتر</font></span></td>
<td align="center" height="20" width="12%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">LP</font></span></td>
<td align="center" height="20" width="13%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">Duplex
  filter</font><o:p></o:p></span></td>
<td align="center" height="19" width="11%"><font face="Arial" size="2">18</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">50</font></td>
<td align="center" height="19" width="9%"><font face="Arial" size="2">3</font></td>
<td align="center" height="19" width="19%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">1/8</font></span><font size="2"><span dir="RTL" lang="AR-EG" style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span></font><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line"><font size="2"> to <sup>3</sup>/16</font><span dir="RTL" lang="AR-EG"><font size="2">"</font></span></span></td>
</tr>
<tr>
<td align="center" colspan="7" height="19" width="100%"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="2">تصنيع<span style="mso-spacerun:yes"> </span>Plenty Group INC<span style="mso-spacerun:yes"> </span>الولايات المتحدة الأمريكية</font><o:p><font size="2"> </font></o:p></span></td>
</tr>
</table>
</p></blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<font face="Times New Roman" size="3">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin-right:18.0pt;text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:0">A work permit must be issued 
  and the qualified maintenance staff should be carry the<span dir="RTL" style="font-family: Times New Roman">
</span>فئة السلامة المناسبة<span dir="RTL" lang="AR-SA" style="font-family: Times New Roman">,</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin-right:18.0pt;text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:0"><span dir="rtl">
  Safety fence with 
  caution marks surrounding the work area is required</span></p></li>
</font>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Wear safety helmets, shoes, earplug and .... etc</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-left:0; margin-top:0; margin-bottom:0"><span style='font-size:12.0pt;
mso-bidi-font-family:"Times New Roman";mso-fareast-language:EN-US;layout-grid-mode:
line'>The filter must be Isolated mechanically <span class="GramE">by :</span><o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0">
<span class="GramE">C<span style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";
mso-fareast-language:EN-US;layout-grid-mode:line'>losing<span style="mso-spacerun:yes"> </span>Input</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:EN-US;
layout-grid-mode:line'> and output valves of<span style="mso-spacerun:yes">
</span>Mazout<span style="mso-spacerun:yes"> </span><o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0">
<span class="GramE">C<span style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";
mso-fareast-language:EN-US;layout-grid-mode:line'>losing</span></span><span style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:
EN-US;layout-grid-mode:line'> Steam and condensate valve .<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0"><span style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:
EN-US;layout-grid-mode:line'>Drain the filter by opening the sidement valve<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0"><span style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:
EN-US;layout-grid-mode:line'>De<span class="GramE">aerated<span style="mso-spacerun:yes"></span>فلتر</span> by opening<span style="mso-spacerun:yes"></span>deaeration valves</span></p>
</li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Complete maintenance set</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Special fixture for pulling off the strainer.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">أدوات التنظيف (السوائل والخرق وغيرها).</span></p>
</li>
</ul></font>

<font face="Arial" size="5">
<b>
<p align="left" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<h4 style="text-align: right;direction: rtl;unicode-bidi:embed; margin-bottom:0"> </h4>
<h4 style="text-align: right;direction: rtl;unicode-bidi:embed; margin-bottom:0">
<span style='font-size:14.0pt;font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";
color:windowtext; font-weight:400'>قبل <span class="GramE">Isolating</span> the filter
mechanically </span><font color="#000000"><b><span style='font-size:3.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'><o:p> </o:p></span></b></font></h4>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8"><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check isolate
<span class="GramE">ال<span style="mso-spacerun:yes"></span>selected</span> chamber from the few <span class="GramE">thus</span> fully sealing off the basket to be clean.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8"><span class="GramE"><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>يفحص<span style="mso-spacerun:yes"></span>ال</span></span><span style='font-size:12.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'> handle (8) hard against the drop nose bolt (5)<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8"><span class="GramE"><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>يفحص<span style="mso-spacerun:yes"></span>closing</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'> equalizing pressure valve.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8"><span class="GramE"><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>يفحص<span style="mso-spacerun:yes"> </span>افتتاح</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'> استنزاف الفلتر.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8"><span class="GramE"><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>يفحص<span style="mso-spacerun:yes"> </span>افتتاح</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'> the vent of the filter.</span></p>
</li>
</ol>
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-bottom:0">
<span style='font-size:14.0pt;
font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'>Disassembly of the Filter</span><b><span style='font-size:14.0pt;font-family:"Arial Black";mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></b></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Remove the drop nose bolt (5)
and the bridge (3).</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Lift the cover (2) from the
filter body (1)<o:p>.</o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Remove the basket (12) by
basket handle<o:p>.</o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Place a clean rag or other
material over the filter to prevent ingress of dust or dirt during the basket <span class="GramE">cleaning.</span></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8">
<span class="GramE">T<span style="font-size:12.0pt;mso-fareast-language:EN-US;layout-grid-mode:line">he</span></span><span style="font-size:12.0pt;mso-fareast-language:EN-US;layout-grid-mode:line"> 
basket should be washed down using suitable solvent and immersing in a large 
tank then dry by air.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Remove the O ring seal (10)
from the body and clean it<o:p>.</o:p></span></p>
</li>
</ol>
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none">
<font face="Arial">
<span style='font-size:14.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'>Clean and Repair Filter insert Pas</span></font><span style='font-size:14.0pt;
font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'><b>t </b> </span><span style='font-size:12.0pt;mso-bidi-font-size:10.0pt;font-family:"Arial Black";
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Examine the basket (12) and 
mechanical seal and renew it if needed<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">تحقق من ختم السلة الدائري 
(14) وتجديده إذا لزم الأمر<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Check the cover O ring seal 
(10) and renew it if needed<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Check the cover (2) and renew it if needed<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Check the drop nose bolt (5) 
and renew it if needed<o:p></o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style="font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line">Check the bridge (3) and renew it if needed<o:p></o:p></span></p>
</li>
</ol>
<p class="MsoNormal" style="mso-pagination:none; margin-bottom:0">
<span style='font-size:14.0pt;
font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'>تجميع ملحق الفلتر داخل جسم الفلتر</span><b><span style='font-size:14.0pt;font-family:"Arial Black";mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></b></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style='font-size:12.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'>Clean every <span class="GramE">part</span> well<o:p>.</o:p></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="mso-pagination:none; margin-top:0; margin-bottom:8"><span style='font-size:12.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'><span class="GramE">الجمعية كل
جزء في التسلسل العكسي للتفكيك.</span><o:p></o:p></span></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p class="MsoNormal" dir="ltr" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p class="MsoNormal" dir="ltr" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                                                         Filter 
Designation:  <br/>Tested by:                                                        
Signature:                           
Test Date:</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="486" src="graphics/F-010-01.jpg" width="539"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2"> Figure 1: Single Filter</font></b></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
 </p>
<h4 dir="rtl" style="text-align: right;tab-stops:center 253.05pt left 356.0pt;direction: rtl;unicode-bidi:embed">                                  <span style="font-size:14.0pt;font-family:Arial;
color:windowtext;font-weight:normal"><span class="SpellE">  طويل</span> طاولة<span style="mso-tab-count:1"> </span><o:p></o:p></span></h4>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="1" style="border-collapse:collapse;border:none;mso-border-alt:solid windowtext 3.0pt;
 mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:.5pt solid windowtext;
 mso-border-insidev:.5pt solid windowtext" width="509">
<tr style="height:20.8pt">
<td style="width:36;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center"><span style="font-family:Arial">غرض<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-left-alt:solid windowtext 3.0pt;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoHeader" style="text-align:center;mso-pagination:none;
  tab-stops:36.0pt"><span style="font-family: Arial">D</span><span style="font-family:Arial">esignation</span><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line"><o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-left-alt:solid windowtext 3.0pt;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center"><span style="font-family:Arial">غرض<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-left-alt:solid windowtext 3.0pt;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoHeader" style="text-align:center;mso-pagination:none;
  tab-stops:36.0pt"><span style="font-family: Arial">D</span><span style="font-family:Arial">esignation</span><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line"><o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoHeader" style="text-align:center;mso-pagination:none;
  tab-stops:36.0pt; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;
  layout-grid-mode:line">1<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">جسم<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1">
<span style="font-family: Arial">15</span></p>
</td>
<td style="width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Seal
  Disc<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">2<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">غطاء<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1">
<span style="font-family: Arial">16</span></p>
</td>
<td style="width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:25; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Lead
  Screw Nut<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">3<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Bridge<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1">
<span style="font-family: Arial">17</span></p>
</td>
<td style="width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Lead
  Screw<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">4<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">مغزل<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1">
<span style="font-family: Arial">18</span></p>
</td>
<td style="width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span class="SpellE"><span style="font-family:Arial;mso-fareast-language:EN-US;
  layout-grid-mode:line">Flang</span></span><span style="font-family:Arial;
  mso-fareast-language:EN-US;layout-grid-mode:line"><o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">5<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Drop
  Nose Bolt<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1">
<span style="font-family: Arial">19</span></p>
</td>
<td style="width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:19; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">O
  
  Ring<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">6<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Parallel
  Valve<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1">
<span style="font-family: Arial">20</span></p>
</td>
<td style="width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Roller
  Cain<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">8<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Handle<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoHeader" style="text-align:center;mso-pagination:none;
  tab-stops:36.0pt; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;
  layout-grid-mode:line">21<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Shoulder
  Bolt<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">9<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Lubrication
  Screw<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">22<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span dir="RTL" lang="AR-EG" style="font-family:Arial;mso-fareast-language:
  EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line">"</span><span style="font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line">T<span dir="RTL" lang="AR-EG">"</span><span lang="AR-EG"> </span></span><span style="font-family:Arial;mso-fareast-language:
  EN-US;layout-grid-mode:line">بولت</span><span style="font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line"><o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">10<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">O
  
  Ring<span style="mso-spacerun:yes"> </span>Seal Cover<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">23<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">نير<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">11<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Plug
  or Drain<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">24<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Thrust
  Bearing<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">12<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Basket<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">25<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Hand
  Wheel<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">13<o:p></o:p></span></p>
</td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Handle<o:p></o:p></span></p>
</td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">26<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">Pressure
  Equalizing Valve<o:p></o:p></span></p>
</td>
</tr>
<tr style="height:1.0cm">
<td style="width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center"><span style="font-family: Arial">14</span></p></td>
<td style="width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">O
  
  Ring Basket<o:p></o:p></span></p></td>
<td style="width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">27<o:p></o:p></span></p>
</td>
<td style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" style="text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1"><span style="font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line">تنفيس
  أو التوصيل<o:p></o:p></span></p>
</td>
</tr>
</table>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="840" src="graphics/F-010-02.jpg" width="571"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Figure 2: Duplex Filter 10"  -  12"</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="885" src="graphics/F-010-03.jpg" width="645"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Figure 3: Duplex Filter 2"  -  4"</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="856" src="graphics/F-010-04.jpg" width="593"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Figure 4: Duplex Filter 16" - 18"</font></b></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>