<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
f-017-r0                                                     
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="600">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="505">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="311">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Fuel Oil Filter<br/>
      Douple basket strainer filter </font></b></p>
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="2">Bollfil  ter 
      Czech </font></b></p></td>
<td align="left" dir="ltr" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   F-017-r0</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Ayoun Moussa PS</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="189">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="311">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    Equipment Inspection depending on </font>
<font face="Times New Roman" size="2">∆ ص</font></b></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  17 May 2005</font></b></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> May 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">This 
document outlines the equipment inspection steps, required for fuel oil 
filter (this filter is used for cleaning the fuel oil from any impurites).</font></p>
<p style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">This 
inspection performed depending on pressure difference across the filter as 
indicated in the above title block. </font></p>
<p class="MsoNormal" dir="rtl" style="margin:8 0; text-align:justify;text-kashida:
0%;direction: rtl;unicode-bidi:embed; "><span style="color:black">The 
first draft initiated by eng. </span><font face="Times New Roman">عبد الله 
محمد عبد الله</font><span style="color:black">,  reviewed by director eng. <span class="SpellE">جمال</span>
<span class="SpellE">عرفة</span>,

</span><span style="color:black">tested by eng.</span><span style="color:black"> 
Ibrahem Sherqawy, accepted by general director eng. <span class="SpellE">Mohamed. Abd</span> El-<span class="SpellE">سلام،</span> ووافق عليها المهندس. </span><font face="Times New Roman">
Michael George Head sector of Ayoun Moussa steam power station 2 x 320 MW</font></p>
<font size="2">
<h1 align="right" dir="rtl" style="text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span style="font-size:12.0pt; font-weight:400">هذه الوثيقة 
مقبولة من قبل
م. سمير عبد الجليل؛ منسق EDEPC MPIS، ومعتمد من قبل 
المحاسب محمود محمد سليمان؛ مدير عام الشؤون الإدارية والمالية 
مراقبة الجودة، والمشرف على رئيس التفتيش ومراقبة الجودة EDEPC 
القطاع.</span></font></h1>
</font>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<font face="Times New Roman">
<xd>
<xd>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">A work permit 
must be issued,<span lang="en-us"> </span>
<xd>
<span lang="en-us">و </span></xd><span lang="en-us">t</span>انه صيانة 
يجب أن يحمل الموظفون فئة السلامة المناسبة، </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Safety fence 
with caution marks surrounding the work area is required.</p></li></xd><li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Wear the 
  safety and healthy equipment as


<xd>


  أمان


</xd>


    helmet, shoes, eye glass, nose mouth "dust cover" .... etc</p></li>
</xd>
</font>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  يجب عزل المرشح ميكانيكياً عن طريق إغلاق:<br/>
        * Input and output 
  valves of Mazout.<br/>
        * Steam and condensate 
  valve.<br/>
        * Drain the filter by 
  opening the drain valve.<br/>
        * De-aerated filter by 
  opening de-aeration valves.</p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  مجموعة أدوات الصيانة الكاملة</p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  سائل التنظيف</p>
</li>
</ul></font>

<font face="Arial" size="5">
<b>
<p align="left" style="margin-top: 0; "> </p>
<p align="left" style="margin-top: 0; "> </p>
<p align="left" style="margin-top: 0; ">العمل المراد تنفيذه</p>
</b>
</font>
<p align="left" dir="rtl" style="margin-top: 0; margin-bottom: 12">         The filter element has to 
be cleaned or the cartridge changed at a differential pressure of 0.8 bar</p>
<p align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Procedure for Dismantling and Cleaning the Filter</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Open the air vent of the 
isolated filter, this relieves the liquid pressure.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">قم بتفكيك غطاء الغلاف 
من المرشح المعزول.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Open the drain.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Drain the liquid down to 
the strainer base.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Remove the filter element 
vertically upwards.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Clean the filter element by 
cleaning fluid and by compressed air.</p>
</li>
</ol>
<p align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Procedure for assembling the filter after Cleaning</font></p>
<ol>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Install the filter element 
after cleaning.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">When mounting the cover, 
check that the seal is in perfect condition and seated properly; if necessary, 
replace seal. Screw cover on, the air vent remains open.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Close drain.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Slowly start up plant. 
Open the inlet shut-off valve slightly close air vent as soon as the air has 
escaped and liquid emerges.</p>
</li>
<li>
<p align="left" style="margin-top: 0; margin-bottom: 8">افتح كلا صمامي الإغلاق 
بالكامل.</p>
</li>
</ol>
<p align="left" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="384" src="graphics/F-017-01.jpg" width="366"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 8"><b>
<font face="Arial" size="2">Figure 1 : Fuel oil double 
Basket Strainer</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse; border-width: 0" width="87%">
<tr>
<td style="border-style: none; border-width: medium" width="4%">1</td>
<td style="border-style: none; border-width: medium" width="20%">حلقة الغربال.</td>
<td style="border-style: none; border-width: medium" width="4%">11</td>
<td style="border-style: none; border-width: medium" width="18%">Sieve base.</td>
<td style="border-style: none; border-width: medium" width="6%">110</td>
<td style="border-style: none; border-width: medium" width="21%">Magnetic rods.</td>
<td style="border-style: none; border-width: medium" width="6%">120</td>
<td style="border-style: none; border-width: medium" width="37%">Pressure spring.</td>
</tr>
</table>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>