<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>Fan-001-r0                                          
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="577">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<p align="right" dir="rtl">
<img border="0" height="197" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="482">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            محطات</font></b></p>
</td>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">الإجراء الفني 
</font></b></p>
</td>
</tr>
</table>
</td>
</b>
</tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="TOP" width="275">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-family:Arial"><font size="2">Re-circulation Gas 
    Fan</font></span></b><p class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">RVI/ 2 - 2500</font></span></b></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">KLIMA PRACMATIC - CZECH</span></b></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="189"><font face="Arial" size="1">
<b>وثيقة
      لا: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
    </span><span style="font-family: Arial"><font size="2"> Fan-001-r0</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="189"><b><font face="Arial" size="1">
    صدرت إلى:  </font><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span></font></span></b><font size="2"><b><span style="font-family: Arial"> 
    طلخا 2x210</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="189"><b><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="3"> </font>
<font face="Arial" size="2"> موافقة</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="rtl"><font face="Arial" size="2">Equipment Inspection  
    (I1-M2)</font></span></b></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    Date Approved:   </b></font><b><font face="Arial" size="1"> 12 
    Nov.2003</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    المراد مراجعتها: </b></font><b><font face="Arial" size="1"> Nov.2008</font></b></td>
</tr>
</table>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Arial" size="2">
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">توضح هذه الوثيقة المعدات 
قائمة التفتيش I1، والتي يجب تنفيذها </font></p></font>
<font face="Times New Roman">every two months as indicated by M2 in the title 
block.</font><font face="Arial" size="2">
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="2"><span style="font-size: 12.0pt">This Fan 
is used for heating combustion air to raise the efficiency of the boiler.</span></font></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. </font><span style="font-size: 12.0pt; font-family: Times New Roman">Fawzy 
Ahmed Bsiouny</span><font face="Times New Roman" size="3">, tested  at 01 
Nov. 2003, </font></p></font>
<font face="Times New Roman" size="2">
<span style="font-size: 12.0pt; font-weight: normal">reviewed by maintenance 
director: eng. Saad Mostafa,</span></font><font face="Times New Roman" size="3"> revised by EDEPCo. quality control eng. Samir Abdel Gilel, 
accepted by maintenance general director eng. </font>
<font face="Times New Roman" size="2"><span style="font-size: 12.0pt">Ali 
Mostafa Al-lithy</span></font><font face="Arial" size="2"><font face="Times New Roman" size="3"> 
ووافق عليها المهندس. </font><font face="Times New Roman" size="2">
<span style="font-size: 12.0pt">Awad Mohammed Fathy Soliman Head Sector of 
TALKHA power station.</span></font><font face="Times New Roman" size="3"> </font></font>
</blockquote>
<p align="right" class="MsoHeading7" dir="rtl"><b>
<span style="font-size:12.0pt;font-family:Arial;
font-style:normal">Technical specification of the Fan</span></b><span dir="rtl"> </span></p>
<div align="center" dir="rtl" style="width: 593; height: 299">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" height="277" style="border-collapse: collapse; border: medium none" width="505">
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">No. of fan per unit</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">2 (NS 10&amp;20)</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Type of fan</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">RVI/ 2- 2500</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">تصنيع</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">كليما عملي</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">دولة</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">CZEK</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Total 
      pressure                            ( Pa)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">3730</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Volume capacity of 
      fan              ( m/s)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">117</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Specific weight of flue 
      gas         (Kg/m)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">0.6</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">الأعلى. 
      السرعة                               (عدد الدورات في الدقيقة)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">740</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Temperature of flue 
      gas                (C)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">285</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">نوع المحمل</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">(2)       22232  أ/ج3</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Motor 
      power                               (Kw)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">630</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">نوع الزيت الموصى به</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Mobil DTE oil medium</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">نوع الزيت المعادل</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Super hydraulic oil 46</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Interval exchange of 
      oil                 (hr)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">3000</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Quantity of 
      oil                               (l)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">100</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="20" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial; font-style: normal"><font size="2">Total 
      weight  including motor        (ton)</font></span></p></td>
<td dir="rtl" height="20" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">18.3</font></span></p></td>
</tr>
</table>
</div>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">احتياطات السلامة</font></b>
</p>
<ul dir="rtl">
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">تصريح عمل 
    يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون 
    فئة السلامة،</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">سياج الأمان 
    (حبل) مع علامات التحذير المحيطة بمنطقة العمل،</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span dir="rtl">Wear safety 
    helmet, and safety shoes ... etc</span></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<span style="font-size: 12.0pt; font-family: Times New Roman; text-decoration: underline">
    قم بعزل قاطع الدائرة الكهربائية لمروحة غاز إعادة التدوير وملحقاتها 
    نظام التشحيم. </span></p>
</li></li></li></font></ul>
<p align="right" dir="rtl">


     </p>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<font face="Times New Roman">
<ul dir="rtl">
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">مجموعة أدوات الصيانة الكاملة.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">سائل التنظيف.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">مقياس المحسس.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">جهاز رفع مناسب.</span></p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" dir="rtl">العمل المراد تنفيذه</p>
</b>
</font>
<p class="MsoNormal" dir="rtl" style="text-align: right; line-height: 20.0pt; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<b><span style="font-family: Arial">Before isolating the re-circulation gas 
  fan mechanically and electrically</span></b><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse" width="672">
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<b><span style="font-family:Arial"><font size="2">خطوات</font></span></b></td>
<td align="center" dir="rtl" style="padding: 1" width="320">
<b><span style="font-family:Arial"><font size="2">العمل الذي يتعين القيام به</font></span></b></td>
<td align="center" dir="rtl" style="padding: 1" width="171">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">جلسة</font></span></b></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">(القيمة المرجعية)</font></span></b></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102">
<b><span style="font-family:Arial"><font size="2">Test Results</font></span></b></td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">1.</font></td>
<td height="21" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<span style="font-family:Arial"><font size="2">Check, measure the vibration.</font></span></td>
<td style="padding:1; width: 166; height: 24; border-right-color:windowtext; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"><font size="2">0.28 : 2.8 mm/s</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">2.</font></td>
<td height="21" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<span style="font-family:Arial"><font size="2">Check the Lubricating oil level in tank</font></span></td>
<td height="21" style="padding:1; width: 166; border-right-color:windowtext; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"><font size="2">2/3 upper oil side glass</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">3.</font></td>
<td height="21" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<span style="font-family:Arial"><font size="2">Check any leakage of flue gas from rear &amp; 
    front sealing</font></span></p></td>
<td height="21" style="padding:1; width: 165; border-right-color:windowtext; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"><font size="2">موافق ليس موافق</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">4.</font></td>
<td height="21" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<span style="font-family:Arial"><font size="2">Check the temperature of rear &amp; front 
    bearing</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="171">
<span style="font-family:Arial"><font size="2">50  C</font></span></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">5.</font></td>
<td height="21" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<span style="font-family:Arial"><font size="2">Check any leakage of oil lubrication from 
    lubricating pipe system</font></span></p></td>
<td height="21" style="width: 156; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"><font size="2">Colorless</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">6.</font></td>
<td height="21" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<span style="font-family:Arial"><font size="2">التحقق من مستوى زيت التشحيم الأمامي 
    السكن تحمل الخلفي</font></span></p></td>
<td height="21" style="width: 156; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"><font size="2">2/3 زجاج جانبي زيتي</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">7.</font></td>
<td height="20" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<span style="font-family:Arial"><font size="2">Read and check the quantity of flue gas 
    according the loading</font></span></p></td>
<td height="20" style="width: 156; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"><font size="2">موافق ليس موافق</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
<tr>
<td align="center" dir="rtl" style="padding: 1" width="36">
<font face="Arial" size="2">8.</font></td>
<td height="27" style="width: 335; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial"><font size="2">Check the operation of lubricating oil pump</font></span></p></td>
<td height="27" style="width: 156; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial"><font size="2">موافق ليس موافق</font></span></p></td>
<td align="center" dir="rtl" style="padding: 1" width="102"> </td>
</tr>
</table>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
ملحوظات:<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">
</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; line-height: 20.0pt; direction: rtl; unicode-bidi: embed">
<b><span style="font-family: Arial">After isolating the re-circulation gas fan 
  mechanically and electrically</span></b><ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the front &amp; rear bearing and 
  replace the defect bearing.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">افتح فتحة المروحة وتحقق 
  المكره من التآكل أو التآكل الميكانيكي.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the clearance between the 
  impeller and fan casing.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the internal sealing and 
  changed it if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Dismantle the safety cover of the 
  cooling disk.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Dismantle and check the cooling desk 
  of the rear &amp;front bearing house.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the rear &amp; front outside 
  sealing and exchanged it if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Dismantle the safety cover of the 
  coupling.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Dismantle the coupling covers and 
  check the two half springs, exchange if it needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the alignment of the two 
  coupling half and re-alignment it if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">أعد تشحيم نوابض الوصلات.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check and retighten all bolts.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Clean the oil cooler and check the 
  oil cooler fan.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">فحص مضخة زيت التشحيم و 
  إصلاحه إذا لزم الأمر.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the oil level in the tank and 
  bearing house / or refill it if needed.</span></p></li>
</ol>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<i><font face="Times New Roman"><span dir="rtl"><b>If you need any help please 
  look at the major maintenance procedure MPIS doc. no. Fan-002-r0</b></span></font></i></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Times New Roman"><span dir="rtl"><b><i>After successful 
  inspection, operate the fan again, read all the available record value and 
  putted in table (1) to compare between the values before and after inspection.</i></b></span></font></p></li>
</ul>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<i><b><font size="4">ملحوظات:</font></b></i><p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">
</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed"><span dir="rtl"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                               Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed"><b>
<span style="font-size: 12.0pt"> </span></b></p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed"><b>
<span style="font-size: 12.0pt"> </span></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8"><b><span style="font-size:12.0pt;font-family:Arial"> MRDS        
Maintenance Record Data Sheet         MRDS</span></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8"><b><u><span style="font-size:12.0pt;font-family:Arial">
جدول رقم (1)</span><span style="font-size:12.0pt;">:</span> <span style="font-family:Arial">Re-circulation Gas 
    Fan type RVI/ 2 - 2500, </span></u>
<span style="font-family: Arial">KLIMA PRACMATIC - CZECH</span></b></p>
<div align="right" dir="rtl" style="width: 726; height: 327">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="671">
<tr style="page-break-inside: avoid; height: 15.1pt">
<td align="center" rowspan="2" style="width: 29; height: 15.1pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">لا.</font></span></p></td>
<td align="center" rowspan="2" style="width: 252; height: 15.1pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">غرض</font></span></p></td>
<td align="center" rowspan="2" style="width: 66; height: 15.1pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">جلسة</font></span></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">V<font size="2">alue</font></span></p></td>
<td align="center" rowspan="2" style="width: 51; height: 15.1pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">وحدة</font></span></p></td>
<td align="center" colspan="2" style="width: 108; height: 15.1pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Record value</font></span></p></td>
<td align="center" rowspan="2" style="width: 74; height: 15.1pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">ملاحظات</font></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td align="center" style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Before Ins.</font></span></p></td>
<td align="center" style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">After Ins.</font></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="6" style="width: 611; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin-left:-3.6pt;text-align: right;
  direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2"><u>During 
      Re-circulation gas fan operates</u></font></b></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">1</font></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
  text-kashida:0%;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">
      Temperature front bearing house</font></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">50</font></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> C</font></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">2</font></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
  text-kashida:0%;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">
      Temperature rear bearing house</font></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">50</font></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> C</font></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">3</font></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      مستوى الاهتزاز في المحمل الأمامي</font></span></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm/s</font></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">4</font></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      مستوى الاهتزاز في المحمل الأمامي</font></span></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm/s</font></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="6" style="width: 611; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin-left:-3.6pt;text-align: right;
  direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2"><u>خلال 
      تجميعات مروحة الغاز</u></font></b></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">1</font></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vertical permissible value of misalignment.</font></span></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.2</font></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm</font></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">2</font></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      القيمة الزاوية المسموح بها للاختلال.</font></span></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.25</font></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">3</font></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">Upper 
      clearance of front &amp; rear gland</font></span></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">2-6</font></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm</font></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 20.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size: 12.0pt">4</span></p></td>
<td style="width: 252; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-size: 12.0pt; font-family: Times New Roman; font-style: normal">
      Lower clearance of front &amp; rear gland</span></p></td>
<td style="width: 66; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size: 12.0pt">5-8</span></p></td>
<td style="width: 51; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size: 12.0pt">mm</span></p></td>
<td style="width: 44; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size: 12.0pt"> </span></p></td>
<td style="width: 49; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size: 12.0pt"> </span></p></td>
<td style="width: 74; height: 20.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size: 12.0pt"> </span></p></td>
</tr>
</table>
</div>
<p align="right" class="MsoNormal" dir="rtl"><span dir="rtl"><b>
<font face="Arial" size="2">الموقع:                                                  المروحة 
التعيين:                            
الرقم التسلسلي للمروحة<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
</p></p></p></p></body>
</html>