<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>Fan-002-r0                                               
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="591">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="201" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="496">
<table align="right" border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            محطات</font></b></p>
</td>
<td align="right" dir="rtl" width="96%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">الإجراء الفني 
</font></b></p>
</td>
</tr>
</table>
</td>
</b>
</tr>
<tr>
<td align="right" dir="rtl" height="38" rowspan="3" valign="TOP" width="285">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-family: Arial"><font size="2">Re-Circulation Gas 
    Fan</font></span></b><p class="MsoNormal" dir="rtl" style="text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial"><font size="2">RVI/ 2 - 2500</font></span></b></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">KLIMA PRACMATIC - CZECH</span></b></p></p></td>
<td align="right" dir="rtl" height="1" valign="TOP" width="193">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
<b>وثيقة
      لا: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
    </span><span style="font-family: Arial"><font size="2"> Fan-002-r0</font></span></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="193">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    صدرت إلى:  </font><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span></font></span></b><font size="2"><b><span style="font-family: Arial"> 
    طلخا 2*210</span></b></font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="193">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="3"> </font>
<font face="Arial" size="2">   موافقة</font></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="285">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:</font></b></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-family: Arial"><font size="2">Major maintenance procedure</font></span><font size="2"><span style="font-family: Arial"> (P1-Y1)</span></font></b></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="186">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Date Approved:  </b></font><b><font face="Arial" size="1"> 09 Dec.2003</font></b></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="186">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    المراد مراجعتها:  </b></font><b><font face="Arial" size="1"> Dec.2008</font></b></p></td>
</tr>
</table>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Arial" size="2">
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried on an annually bases</font></p></font><font face="Times New Roman"> 
as indicated by Y1 in the title 
block.</font>
<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">This Fan is used for heating combustion air to 
raise the efficiency of the boiler.</span></p>
</font><font face="Arial" size="2">
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. </font><span style="font-size: 12.0pt; font-family: Times New Roman">Fawzy 
Ahmed Bsiouny</span><font face="Times New Roman" size="3">, tested  at 03 
Nov. 2003, </font></p></font>
<font face="Times New Roman" size="2">
<span style="font-size: 12.0pt; font-weight: normal">reviewed by maintenance 
director: eng. Saad Mostafa,</span></font><font face="Times New Roman" size="3"> revised by EDEPCo. quality control eng. Samir Abdel Gilel, 
accepted by maintenance general director eng. </font>
<font face="Times New Roman" size="2"><span style="font-size: 12.0pt">Ali 
Mostafa Al-lithy</span></font><font face="Arial" size="2"><font face="Times New Roman" size="3"> 
ووافق عليها المهندس. </font><font face="Times New Roman" size="2">
<span style="font-size: 12.0pt">Awad Mohammed Fathy Soliman Head Sector of 
TALKHA power station.</span></font><font face="Times New Roman" size="3"> </font></font>
</blockquote>
<p align="right" class="MsoHeading7" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt; font-family: Arial; font-style: normal">
Technical specification of the Fan</span></b><span dir="rtl"> </span></p>
<div align="center" dir="rtl" style="width: 593; height: 299">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" height="277" style="border-collapse: collapse; border: medium none" width="505">
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">No. of fan per unit</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">2 (NS 10&amp;20)</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Type of fan</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">RVI/ 2- 2500</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">تصنيع</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">كليما عملي</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">دولة</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">CZEK</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Total 
      pressure                            ( Pa)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">3730</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Volume capacity of 
      fan              ( m/s)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">117</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Specific weight of flue 
      gas         (Kg/m)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">0.6</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">الأعلى. 
      السرعة                               (عدد الدورات في الدقيقة)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">740</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Temperature of flue 
      gas                (C)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">285</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">نوع المحمل</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">(2)       22232  أ/ج3</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Motor 
      power                               (Kw)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">630</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">نوع الزيت الموصى به</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Mobil DTE oil medium</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">نوع الزيت المعادل</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Super hydraulic oil 46</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Interval exchange of 
      oil                 (hr)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">3000</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="15" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">Quantity of 
      oil                               (l)</font></span></p></td>
<td dir="rtl" height="15" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">100</font></span></p></td>
</tr>
<tr>
<td dir="rtl" height="20" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoHeading8" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">Total 
      weight  including motor        (ton)</font></span></p></td>
<td dir="rtl" height="20" style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial"><font size="2">18.3</font></span></p></td>
</tr>
</table>
</div>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl">
<b><font face="Arial" size="5">احتياطات السلامة</font></b> </span>
</p>
<ul dir="rtl">
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><font size="3">تصريح عمل 
    يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون 
    فئة السلامة،</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><font size="3">سياج الأمان 
    (حبل) مع علامات التحذير المحيطة بمنطقة العمل،</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><span dir="rtl">Wear safety 
    helmet, and safety shoes ... etc</span></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Isolate the 
    circuit breaker for the re-circulation gas fan and its lubrication system.
    </span></p>
</li></li></li></font></ul>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">


     </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">


     </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<font face="Times New Roman">
<ul dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 12.0pt">مجموعة أدوات الصيانة الكاملة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 12.0pt">سائل التنظيف.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 12.0pt">مقياس المحسس.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 12.0pt">جهاز رفع مناسب.</span></p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">العمل المراد تنفيذه</p>
</b>
</font>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<b><span style="font-family: Arial">Before isolating the re-circulation gas 
  fan mechanically and electrically<br/>
 </span></b><table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" height="248" style="border-collapse: collapse; border: medium none" width="680">
<tr>
<td dir="rtl" height="54" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">خطوات</span></b></p></td>
<td dir="rtl" height="54" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">العمل الذي يتعين القيام به</span></b></p></td>
<td dir="rtl" height="54" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">جلسة</span></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">(القيمة المرجعية)</span></b></p></td>
<td dir="rtl" height="54" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">Test Results</span></b></p></td>
</tr>
<tr dir="rtl" style="height: 19.25pt">
<td dir="rtl" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">1.</font></p></td>
<td dir="rtl" style="width: 372; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check, measure the vibration.</span></p></td>
<td dir="rtl" style="width: 147; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">0.28 : 2.8 mm/s</span></p></td>
<td dir="rtl" style="width: 55; height: 24; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="rtl" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">2.</font></p></td>
<td dir="rtl" height="21" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial">Listen and check any abnormal noise</span></p></td>
<td dir="rtl" height="21" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">موافق ليس موافق</span></p></td>
<td dir="rtl" height="21" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td dir="rtl" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">3.</font></p></td>
<td dir="rtl" height="21" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check the Lubricating oil level in tank</span></p></td>
<td dir="rtl" height="21" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">2/3 upper oil side glass</font></span></p></td>
<td dir="rtl" height="21" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="rtl" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">4.</font></p></td>
<td dir="rtl" height="21" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check any leakage of flue gas from rear &amp; 
    front sealing</span></p></td>
<td dir="rtl" height="21" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">موافق ليس موافق</span></p></td>
<td dir="rtl" height="21" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="rtl" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">5.</font></p></td>
<td dir="rtl" height="21" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check the temperature of rear &amp; front 
    bearing</span></p></td>
<td dir="rtl" height="21" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">50  C</span></p></td>
<td dir="rtl" height="21" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="rtl" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">6.</font></p></td>
<td dir="rtl" height="21" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check any leakage of oil lubrication from 
    lubricating pipe system</span></p></td>
<td dir="rtl" height="21" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">موافق ليس موافق</span></p></td>
<td dir="rtl" height="21" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="rtl" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">7.</font></p></td>
<td dir="rtl" height="21" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">التحقق من مستوى زيت التشحيم الأمامي 
    السكن تحمل الخلفي</span></p></td>
<td dir="rtl" height="21" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">2/3 زجاج جانبي زيتي</span></p></td>
<td dir="rtl" height="21" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="rtl" height="27" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">8.</font></p></td>
<td dir="rtl" height="27" style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check the operation of lubricating oil pump</span></p></td>
<td dir="rtl" height="27" style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">موافق ليس موافق</span></p></td>
<td dir="rtl" height="27" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
</table>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<i><font size="4">ملحوظات:</font></i><p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"><br/>
<br/>
<br/>
<br/>
<br/>
<br/>
</span><span dir="rtl"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                                  Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8"> <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<b><span style="font-family: Arial">After isolating the re-circulation gas fan 
mechanically and electrically</span></b><p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<b>
<span style="font-size: 12.0pt; font-family: Arial; text-decoration: underline">
Disassembly of the Rear and Front Cooling Disk</span><span style="font-size: 12.0pt; font-family: Arial; ">    </span></b>
<font face="Times New Roman"><span style="font-size: 12.0pt; ">        
Figure (1)</span></font><ol dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Dismantle the safety cover (1) of 
  cooling disk.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Screw off the nuts (2) of bolts 
  which tighten the two halves of cooling disk around the fan shaft (3) .</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Lift the two halves of cooling disk 
  (4)</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly of the Coupling</span><span style="font-size: 12.0pt; font-family: Arial; ">       </span></b>
<font face="Times New Roman"><span style="font-size: 12.0pt; ">      
الشكل (2)</span></font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: rtl; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Dismantle the safety cover of 
  coupling.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: rtl; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Screw off the bolt (1), which 
  connected the coupling cover (2) with its coupling half.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: -18.0pt; direction: rtl; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Remove the two covers of coupling 
  away from both.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: rtl; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Take out the two halves of coupling 
  spring (3).</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8">
 </p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly of the Rear and 
Front Bearing House </span>
<span style="font-size: 12.0pt; font-family: Arial; ">
  </span></b>
<span style="font-size: 12.0pt; font-family: Times New Roman; ">
        الشكل (3)</span></p>
<ol>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Take out the temperature sensor.</span></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Drain the oil from the bearing house.</span></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Disassemble all lubricating oil hoses.  </span>
</p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">قم بفك البراغي (3) التي تم توصيلها 
  غطاء بيت المحمل (2) مع النصفين العلوي والسفلي من بيت المحمل (1/1&amp;1/2).</span></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Screw off the bolt (4), which connected two 
  halves of bearing house (1/1&amp;1/2).</span></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Take up the upper half of bearing house (1/1).</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly the Rear and 
Front (Internal &amp; External) Sealing  </span></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size:12.0pt">Open the manhole of the fan.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size:12.0pt">Screw of the nuts, which tighten the 
  cover, rings halves of external sealing.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size:12.0pt">Take out the cover rings halves and 
  sealing rings one by one of the external sealing.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size:12.0pt">Screw of the nuts, which tighten the 
  internal sealing and then take it out.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect and repair or exchange the defected parts</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-left: 2.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<b><u><span style="font-size:12.0pt;font-family:Arial">Cooling Desk</span></u></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">تنظيف كل جزء جيدا.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the cooling desk from any 
  mechanical wear.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Measure the diameter of cooling 
  desk.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Repair or exchange it if needed.</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt"> </span><u><span style="font-size:12.0pt;font-family:Arial">اقتران</span></u></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">تنظيف كل جزء جيدا.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the Coupling springs from any 
  mechanical wear.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the two halves coupling from 
  any mechanical wear.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Repair or exchange any part if 
  needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">أعد تشحيم نوابض التوصيل</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 16.0pt"> </span><u><span style="font-size:12.0pt;font-family:Arial">Bearing 
House &amp; Bearing</span></u></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">تنظيف كل جزء جيدا.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the bearing from any 
  mechanical wear.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the two halves of bearing 
  house from any mechanical wear or damage.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Repair or exchange any part if 
  needed.</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8">
<b><u><span style="font-size:12.0pt;font-family:Arial">Rear and Front (Internal 
&amp; External) Sealing</span></u></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">تنظيف كل جزء جيدا.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">تحقق من حلقات الغطاء واستبدلها إذا 
  مطلوب.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Exchange the sealing ring.</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt"> </span><u><span style="font-size:12.0pt;font-family:Arial">Impeller, 
Shaft and Foundation</span></u></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">تنظيف كل جزء جيدا.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the shaft from any defect 
  (Cracks, deflection) and repair or exchange it if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the impeller from any defect 
  (mechanical wear or corrosion,.) and repair or exchange it if needed.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">Check the foundation from any defect 
  and repair it if needed.</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size:12.0pt;font-family:Arial">Assembly of all Parts </span>
</b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="rtl" style="font-size: 12.0pt">Clean 
  every part well.</span></font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="rtl" style="font-size: 12.0pt">
  تجميع كل جزء في التسلسل العكسي للتفكيك.</span></font></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt; font-family: Arial">Re-lubricating</span></b></p>
<ol>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Use the recommended/ or equivalent oil type.</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="4"><span dir="rtl">After successful 
  inspection, operate the fan again, read all the available record value and 
  putted in table (1) to compare between the values before and after inspection.</span></font><p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<i><font size="4">ملحوظات:</font></i><p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"><br/>
<br/>
<br/>
<br/>
<br/>
</span><span dir="rtl"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                                  Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt"> </span></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: center; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<b><span style="font-size: 12.0pt"> </span><span style="font-size: 12.0pt; font-family: Arial">MRDS        
Maintenance Record Data Sheet         
MRDS</span></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8"><b><u><span style="font-size:12.0pt;font-family:Arial">
جدول رقم (1)</span><span style="font-size:12.0pt;">:</span> <span style="font-family:Arial">Re-circulation Gas 
    Fan type RVI/ 2 - 2500, </span></u>
<span style="font-family: Arial">KLIMA PRACMATIC - CZECH</span></b></p>
<div align="right" dir="rtl" style="width: 726; height: 327">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" style="border-collapse: collapse; border: medium none" width="675">
<tr dir="rtl" style="page-break-inside: avoid; height: 15.1pt">
<td align="center" dir="rtl" rowspan="2" style="width: 29; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">لا.</font></span></p></td>
<td align="center" dir="rtl" rowspan="2" style="width: 249; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">غرض</font></span></p></td>
<td align="center" dir="rtl" rowspan="2" style="width: 60; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">جلسة</font></span></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">V<font size="2">alue</font></span></p></td>
<td align="center" dir="rtl" rowspan="2" style="width: 34; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">وحدة</font></span></p></td>
<td align="center" colspan="2" dir="rtl" style="width: 137; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Record value</font></span></p></td>
<td align="center" dir="rtl" rowspan="2" style="width: 75; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">ملاحظات</font></span></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td align="center" dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Before Ins.</font></span></p></td>
<td align="center" dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">After Ins.</font></span></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> </font></p></td>
<td colspan="6" dir="rtl" style="width: 615; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2"><u>During Re-circulation gas fan operates</u></font></b></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">1</font></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">Temperature front bearing house</font></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">50</font></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> C</font></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">2</font></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">Temperature rear bearing house</font></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">50</font></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> C</font></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">3</font></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      مستوى الاهتزاز في المحمل الأمامي</font></span></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm/s</font></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">4</font></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      مستوى الاهتزاز في المحمل الأمامي</font></span></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm/s</font></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> </font></p></td>
<td colspan="6" dir="rtl" style="width: 615; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2"><u>أثناء تجميع مروحة الغاز</u></font></b></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">1</font></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vertical permissible value of misalignment.</font></span></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.2</font></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm</font></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">2</font></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      القيمة الزاوية المسموح بها للاختلال.</font></span></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.25</font></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">3</font></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">Upper 
      clearance of front &amp; rear gland</font></span></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">2-6</font></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm</font></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 20.5pt">
<td dir="rtl" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">4</span></p></td>
<td dir="rtl" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-family: Times New Roman; font-style: normal">
      Lower clearance of front &amp; rear gland</span></p></td>
<td dir="rtl" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">5-8</span></p></td>
<td dir="rtl" style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">mm</span></p></td>
<td dir="rtl" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"> </span></p></td>
<td dir="rtl" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"> </span></p></td>
<td dir="rtl" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"> </span></p></td>
</tr>
</table>
</div>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl"><b>
<font face="Arial" size="2">الموقع:                                                  المروحة 
التعيين:                            
الرقم التسلسلي للمروحة<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed">
<u><span dir="rtl"><font face="Arial" size="4">استكشاف الأخطاء وإصلاحها</font></span></u></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="586" style="border-collapse: collapse; border: medium none" width="679">
<tr style="page-break-inside: avoid; height: 20.6pt">
<td align="center" dir="rtl" style="width: 168; height: 39; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed">
<font face="Arial" size="2">مشكلة</font></p></td>
<td align="center" dir="rtl" style="width: 233; height: 39; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed">
<font face="Arial" size="2">الأسباب المحتملة</font></p></td>
<td align="center" dir="rtl" style="width: 222; height: 39; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed">
<font face="Arial" size="2">علاج</font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="153" rowspan="5" style="width: 168; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2">1.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">  </font></span><font face="Arial" size="2"><span dir="rtl">Fan 
    dose not reaches the prescribed output.</span></font></p></td>
<td height="11" rowspan="2" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Increased resistance of the equipment.</font></p>
<p class="MsoNormal" dir="RTL"><font face="Arial" size="2"><span dir="rtl"> </span></font></p></td>
<td height="21" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">- Opening of closing organs </font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">- Checking of the perfect permeability of the 
    piping.</font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="48" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Additional suction of the false air.</font></p></td>
<td height="48" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Closing of the 
    checking manhole, rep. checking of joints and other spots where the suction 
    in could take place.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="24" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Wear of blades on the impeller wheel.</font></p></td>
<td height="24" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Fan stopping and 
    checking of its wear, replacement of the impeller wheel.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="63" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Pneumatic values of the equipment do not 
    coincide with planned ones.</font></p></td>
<td height="63" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">The pneumatic 
    measurements on the equipment are performed, the defect being removed 
    according to instruction of the designer. </span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="193" rowspan="5" style="width: 168; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2">2.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">  </font></span><font face="Arial" size="2"><span dir="rtl">Excessive 
    fan vibration</span></font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 7.1pt">
<font face="Arial" size="2"> </font></p></td>
<td height="35" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Unleveled or worn impeller wheel.</font></p></td>
<td height="35" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Check the leveling 
    of the impeller wheel , level it or replace </span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="63" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Incorrect assembly of the coupling or its wear</font></p></td>
<td height="63" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Checking of the 
    correct fitting and adjust of the coupling, of its proper axial clearance, 
    correction and leveling of the coupling, rep. replacement.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="30" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Loosened screws, fixing the impeller wheel, 
    bearing, el. Motor etc.</font></p></td>
<td height="30" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Checking of 
    tightness and fixing of screws.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="26" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-right:5.75pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font face="Arial" size="2">Damaged bearing</font></p></td>
<td height="26" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Replace bearing if 
    need.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="31" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Arial" size="2"><span dir="rtl">رمح التالفة.</span></font></p></td>
<td height="31" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Checking by using 
    an indicator. If damaged replace it.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="195" rowspan="5" style="width: 168; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2">3.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">  </font></span><font face="Arial" size="2"><span dir="rtl">Bearing 
    heats up.</span></font></p></td>
<td height="46" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Higher ambient temp. or significant increase of 
    the temp. of the conveyed air material.</font></p></td>
<td height="46" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">التحقق من 
    مرفق أقراص التبريد، ممثلين. وظيفة محطة التشحيم (في حالة استخدامها) 
    درجة الحرارة. تقليل المواد الهوائية المنقولة.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="31" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Defective or unsuitable oil.</font></p></td>
<td height="31" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">تنظيف تحمل، 
    تحمل صندوق الحلقة واستبدل الزيت.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="31" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Impurities in the bearing. </font></p></td>
<td height="31" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Dismantle the 
    bearing, clean and fill new.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="46" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="2">Defective bearing, incorrect radial clearance.</font></p></td>
<td height="46" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Dismantling and 
    inspection of the bearing measure the radial clearance, replacement of the 
    defect bearing.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="33" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Arial" size="2"><span dir="rtl">Defective assembly 
    of the bearing</span></font></p></td>
<td height="33" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="rtl">Correct assembly.</span></font></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm"> </p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm"> </p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm"> </p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm"> </p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<img border="0" height="473" src="../app_gen/East%20delta%20EP/all_docs/graphics/fan-002+004-1.gif" width="490"/></p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">                                              
Figure (1)</p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<img border="0" height="399" src="../app_gen/East%20delta%20EP/all_docs/graphics/Fan-002+004-r0.jpg" width="490"/></p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
                                     
الشكل (2)</p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
 </p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
<img border="0" height="871" src="../app_gen/East%20delta%20EP/all_docs/graphics/fan-002+4-3jpg.jpg" width="610"/></p>
<p class="MsoNormal" style="text-align: right; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 0cm">
                                     
الشكل (3)</p>
</p></p></p></p></p></p></p></body>
</html>