<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>Fan-003-r0                                           
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="577">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<p align="right" dir="rtl">
<img border="0" height="197" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="482">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            محطات</font></b></p>
</td>
<td align="right" dir="rtl" width="96%">
<p dir="rtl"><b><font face="Arial" size="5">الإجراء الفني 
</font></b></p>
</td>
</tr>
</table>
</td>
</b>
</tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="TOP" width="275">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-family: Arial"><font size="2">Air Fan</font></span></b><p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial"><font size="2">BAB65</font></span></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">ZVVZ-CZECH</span></b></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="189"><font face="Arial" size="1">
<b>Document
      No: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
    </span><span style="font-family: Arial"><font size="2"> Fan-003-r0</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="189"><b><font face="Arial" size="1">
    صدرت إلى:  </font><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span></font></span></b><font size="2"><b><span style="font-family: Arial"> 
    Talkha 2*210</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="189"><b><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="3"> </font>
<font face="Arial" size="2"> موافقة</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="rtl"><font face="Arial" size="2">Equipment Inspection  
    (I1-M2)</font></span></b></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    Date Approved:   </b></font><b><font face="Arial" size="1"> 12 
    Nov. 2003</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    المراد مراجعتها: </b></font><b><font face="Arial" size="1"> Nov. 2008</font></b></td>
</tr>
</table>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Arial" size="2">
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">توضح هذه الوثيقة المعدات 
قائمة التفتيش I1، والتي يجب تنفيذها </font></p></font>
<font face="Times New Roman">every two months as indicated by M2 in the title 
block.</font><font face="Arial" size="2">
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="2"><span style="font-size: 12.0pt">This Fan 
is used for </span></font></p></font>
<font face="Times New Roman" size="2">
<span style="font-size: 12.0pt; font-weight: normal">for supplying the boiler 
with combustion air </span>
</font>
<font face="Arial" size="2">
<p align="justify" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. </font><span style="font-size: 12.0pt; font-family: Times New Roman">Fawzy 
Ahmed Bsiouny</span><font face="Times New Roman" size="3">, tested  at 03 
Nov. 
2003, </font></p></font>
<font face="Times New Roman" size="2">
<span style="font-size: 12.0pt; font-weight: normal">reviewed by maintenance 
director: eng. Saad Mostafa, </span></font><font face="Times New Roman" size="3">revised by EDEPCo. quality control eng. Samir Abdel Gilel, 
accepted by maintenance general director eng. </font>
<font face="Times New Roman" size="2"><span style="font-size: 12.0pt">Ali 
Mostafa Al-lithy</span></font><font face="Arial" size="2"><font face="Times New Roman" size="3"> 
and approved by eng. </font><font face="Times New Roman" size="2">
<span style="font-size: 12.0pt">Awad Mohammed Fathy Soliman Head Sector of 
TALKHA power station.</span></font></font>
</blockquote>
<p align="right" class="MsoHeading7" dir="rtl" style="margin-top: 0; margin-bottom: 4"><b>
<span style="font-size:12.0pt;font-family:Arial;
font-style:normal">Technical specification of the Fan</span></b><span dir="rtl"> </span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="592">
<tr>
<td style="width: 381; border: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">No. of fan per unit</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">2 (NG 10&amp;20)</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Type of fan</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">BAB65</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Manufacture</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">ZVVZ</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Country</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2"> CZEK</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Total 
      pressure                     ( Pa)</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">10400</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Volume capacity of 
      fan        ( m/s)</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">109</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Max. 
      speed                         (RPM)</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">990</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Type of bearing</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">(2) 22232 A/C3 
      w33      </font> </span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Motor power    
                           (Kw)</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">1700</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Type of recommended 
      oil</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Mobil DTE oil medium</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Type of equivalent 
      oil</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Super hydraulic oil 46</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Interval exchange 
      of oil         (hr)</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">3000</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Quantity of 
      oil                       (l ) 
      </font> </span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">1</font></span></p></td>
</tr>
<tr>
<td style="width: 381; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Material of  blades</font></span></p></td>
<td style="width: 174; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">steel</font></span></p></td>
</tr>
</table>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul dir="rtl">
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">Wear safety 
    helmet, and safety shoes ... etc</span></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman; text-decoration: underline">
    Isolate the circuit breaker for the air fan</span></p>
</li></li></li></font></ul>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul dir="rtl">
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">Complete maintenance tool set.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">Cleaning fluid, Feeler gauge.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="font-size: 12.0pt">Suitable lifting device.</span></p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" dir="rtl">العمل المراد تنفيذه</p>
</b>
</font>
<p class="MsoNormal" dir="rtl" style="text-align: right; line-height: 20.0pt; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<b><span style="font-family: Arial">Before isolating the re-circulation gas 
  fan mechanically and electrically</span></b><table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="248" style="border-collapse: collapse; border: medium none" width="669">
<tr>
<td height="54" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial">خطوات</span></b></p></td>
<td height="54" style="width: 314; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial">Work to be carried out</span></b></p></td>
<td height="54" style="width: 150; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial">جلسة</span></b></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial">(reference value )</span></b></p></td>
<td height="54" style="width: 99; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial">Test Results</span></b></p></td>
</tr>
<tr style="height: 19.25pt">
<td style="width: 35; height: 24; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: -12.0pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial">1.<span style='font:7.0pt "Times New Roman"'>   
    </span></span><span style="font-family:Arial"> </span></p></td>
<td style="width: 314; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family: Arial">Measure the vibration.</span></p></td>
<td style="width: 150; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial">0.28 : 2.8 mm/s</span></p></td>
<td style="width: 99; height: 24; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"> </span></p></td>
</tr>
<tr>
<td height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: -12.0pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial">2.<span style='font:7.0pt "Times New Roman"'>   
    </span> </span></p></td>
<td height="21" style="width: 314; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<font face="Arial" size="2">Listen and check any abnormal noise</font></td>
<td height="21" style="width: 150; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center">
<span style="font-family:Arial">OK  NOT OK</span></p></td>
<td height="21" style="width: 99; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
     </td>
</tr>
<tr>
<td height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: -12.0pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial">3.<span style='font:7.0pt "Times New Roman"'>   
    </span> </span></p></td>
<td height="21" style="width: 314; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial">Check the Lubricating oil level in front and 
    rear bearing housing</span></p></td>
<td height="21" style="width: 150; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial">2/3 upper oil side glass</span></p></td>
<td height="21" style="width: 99; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"> </span></p></td>
</tr>
<tr>
<td height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: -12.0pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial">4.<span style='font:7.0pt "Times New Roman"'>   
    </span> </span></p></td>
<td height="21" style="width: 314; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<font face="Arial" size="2">Check the temperature of rear &amp; front bearing
    </font></p></td>
<td height="21" style="width: 150; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial">50  C</span></p></td>
<td height="21" style="width: 99; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"> </span></p></td>
</tr>
<tr>
<td height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: -12.0pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial">5.<span style='font:7.0pt "Times New Roman"'>   
    </span> </span></p></td>
<td height="21" style="width: 314; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<font face="Arial" size="2">Check any leakage of oil lubrication from 
    lubricating pipe system.</font></p></td>
<td height="21" style="width: 150; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial">OK  NOT OK</span></p></td>
<td height="21" style="width: 99; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin: 2.0pt 0cm">
<span style="font-family:Arial"> </span></p></td>
</tr>
<tr>
<td height="27" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: -12.0pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial">6.<span style='font:7.0pt "Times New Roman"'>   
    </span> </span></p></td>
<td height="27" style="width: 314; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Read   and Check the quantity of air according 
    load</font></p></td>
<td height="27" style="width: 150; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">OK  NOT OK </span></p></td>
<td height="27" style="width: 99; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial"> </span></p></td>
</tr>
</table>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<i><b>Notes:</b></i><p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" dir="rtl" style="text-align: right; line-height: 20.0pt; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:-9">
<b><span style="font-family: Arial">After Isolating the Re-circulation Gas Fan 
  Mechanically and Electrically</span></b><ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the front /rear bearing and replace the 
  defect bearing.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the operation   of loading mechanism and 
  change any defect part</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Dismantle the safety cover of the cooling 
  disk.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the tightness of cooling disk of the 
  front and rear bearing house.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Dismantle the safety cover of the coupling.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Dismantle the coupling covers and check the 
  two half springs, exchange if it needed.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check the alignment of the coupling halfs and 
  re alignment it if needed.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Re- grease the coupling springs</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check and retighten all bolts</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">Check every part well.</span></p></li>
</ol>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt">
<i><font face="Times New Roman"><span dir="rtl"><b>If you need any help please 
  look at the major maintenance procedure MPIS doc. no. Fan-004-r0</b></span></font></i></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; text-indent: 0cm; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt; margin-bottom:0">
<font face="Times New Roman"><span dir="rtl"><b><i>After successful 
  inspection, operate the fan again, read all the available record value and 
  putted in table (1) to compare between the values before and after inspection.</i></b></span></font></p></li>
</ul>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<i><b>Notes:</b></i><p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed"><span dir="rtl"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                               Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction: rtl;unicode-bidi:embed"><b>
<span style="font-size: 12.0pt"> </span></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><b><span style="font-size:12.0pt;font-family:Arial"> MRDS        
Maintenance Record Data Sheet         MRDS</span></b></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><b><u><span style="font-size:12.0pt;font-family:Arial">
Table No. (1): for </span><span style="font-family: Arial">Air Fan type BAB65, ZVVZ - CZECH</span></u></b></p>
<div align="right" dir="rtl" style="width: 669; height: 291">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="311" style="border-collapse: collapse; border: medium none" width="669">
<tr style="page-break-inside: avoid; height: 15.1pt">
<td align="center" rowspan="2" style="width: 29; height: 39; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">No.</font></span></p></td>
<td align="center" rowspan="2" style="width: 255; height: 39; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Item</font></span></p></td>
<td align="center" rowspan="2" style="width: 82; height: 39; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">جلسة</font></span></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">V<font size="2">alue</font></span></p></td>
<td align="center" rowspan="2" style="width: 46; height: 39; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Unit</font></span></p></td>
<td align="center" colspan="2" style="width: 104; height: 18; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Record value</font></span></p></td>
<td align="center" rowspan="2" style="width: 62; height: 39; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">ملاحظات</font></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td align="center" style="width: 45; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Before Ins.</font></span></p></td>
<td align="center" style="width: 44; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">After Ins.</font></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="6" style="width: 609; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin-left:-3.6pt;text-align: right;
  direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2"><u>During 
      Air Fan operates</u></font></b></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">1</font></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
  text-kashida:0%;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">
      Temperature front bearing house</font></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">50</font></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> C</font></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">2</font></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="text-align:justify;text-justify:kashida;
  text-kashida:0%;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">
      Temperature rear bearing house</font></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">50</font></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> C</font></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">3</font></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vibration level in front bearing</font></span></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm/s</font></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">4</font></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vibration level in front bearing</font></span></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm/s</font></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td colspan="6" style="width: 609; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin-left:-3.6pt;text-align: right;
  direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2"><u>During 
      Assembles of Air Fan</u></font></b></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">1</font></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vertical permissible value of misalignment.</font></span></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.2</font></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm</font></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">2</font></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Angular permissible value of misalignment.</font></span></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">0.25</font></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">3</font></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right">
<span style="font-family: Arial; font-style: normal"><font size="2">Upper 
      clearance of front &amp; rear gland</font></span></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">2-6</font></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">mm</font></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 20.5pt">
<td style="width: 29; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">4</span></p></td>
<td style="width: 255; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoHeading8" dir="rtl" style="text-align: right; margin-top:0; margin-bottom:0">
<span style="font-size: 12.0pt; font-family: Times New Roman; font-style: normal">
      Lower clearance of front &amp; rear gland</span></p></td>
<td style="width: 82; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">5-8</span></p></td>
<td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">mm</span></p></td>
<td style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt"> </span></p></td>
<td style="width: 44; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt"> </span></p></td>
<td style="width: 62; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt"> </span></p></td>
</tr>
</table>
</div>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0"><span dir="rtl"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                            
Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
</p></p></p></p></body>
</html>