<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>Fan-004-r0                                               
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="591">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="201" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="TOP" width="496">
<table align="right" border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            محطات</font></b></p>
</td>
<td align="right" dir="ltr" width="96%">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">الإجراء الفني 
</font></b></p>
</td>
</tr>
</table>
</td>
</b>
</tr>
<tr>
<td align="left" dir="ltr" height="38" rowspan="3" valign="TOP" width="285">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><font size="2"><span style="font-family: Arial">هواء </span></font><span style="font-family: Arial"><font size="2">
    Fan</font></span></b><p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">BAB65</font></span></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">ZVVZ - CZECH</span></b></p></p></td>
<td align="left" dir="ltr" height="1" valign="TOP" width="193">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
<b>Document
      No: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
    </span><span style="font-family: Arial"><font size="2"> Fan-004-r0</font></span></b></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="22" valign="TOP" width="193">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    صدرت إلى:  </font><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span></font></span></b><font size="2"><b><span style="font-family: Arial"> 
    Talkha 2*210</span></b></font></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="193">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="285">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:</font></b></p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-family: Arial"><font size="2">Major maintenance procedure</font></span><font size="2"><span style="font-family: Arial"> (P1-Y1)</span></font></b></p></td>
<td align="left" dir="ltr" height="33" valign="TOP" width="186">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Date Approved:   </b></font><b><font face="Arial" size="1"> 09 
    Dec.2003</font></b></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" valign="TOP" width="186">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    المراد مراجعتها: </b></font><b><font face="Arial" size="1"> Dec.2008</font></b></p></td>
</tr>
</table>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<font face="Arial" size="2">
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried on an annually bases</font></p></font><font face="Times New Roman"> 
as indicated by Y1 in the title 
block.</font>
<font face="Times New Roman" size="2">
<font face="Arial" size="2">
<p align="justify" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px">
<font face="Times New Roman" size="2"><span style="FONT-SIZE: 12pt">This fan is 
used for </span></font></p></font><font face="Times New Roman" size="2">
<span style="FONT-WEIGHT: normal; FONT-SIZE: 12pt">for supplying the boiler with 
combustion air </span>
</font>
</font><font face="Arial" size="2">
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. </font><span style="font-size: 12.0pt; font-family: Times New Roman">Fawzy 
Ahmed Bsiouny</span><font face="Times New Roman" size="3">, tested  at 04 Nov.2003, </font></p></font>
<font face="Times New Roman" size="2">
<span style="font-size: 12.0pt; font-weight: normal">reviewed by maintenance 
director: eng. Saad Mostafa, </span></font><font face="Times New Roman" size="3">revised by EDEPCo. quality control eng. Samir Abdel Gilel, 
accepted by maintenance general director eng. </font>
<font face="Times New Roman" size="2"><span style="font-size: 12.0pt">Ali 
Mostafa Al-lithy</span></font><font face="Arial" size="2"><font face="Times New Roman" size="3"> 
and approved by eng. </font><font face="Times New Roman" size="2">
<span style="font-size: 12.0pt">Awad Mohammed Fathy Soliman Head Sector of 
TALKHA power station.</span></font><font face="Times New Roman" size="3"> </font></font>
</blockquote>
<p align="left" class="MsoHeading7" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt; font-family: Arial; font-style: normal">
Technical specification of the Fan</span></b><span dir="LTR"> </span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="451">
<tr>
<td style="width: 251; border: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">No. of fan per unit</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">2 (NG 10&amp;20)</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Type of fan</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">BAB65</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Manufacture</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">ZVVZ</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Country</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial"> CZEK</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Total pressure                 ( Pa)</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">10400</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Volume capacity of fan    ( m/s)</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">109</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Max. Speed                    (RPM)</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">990</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Type of bearing</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">(2) 22232 A/C3 W33 </span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Motor power                    (Kw)</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">1700</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">نوع الزيت الموصى به</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Mobil DTE oil medium</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Type of equivalent oil</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Super hydraulic oil 46</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Interval exchange of oil      (hr)</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">3000</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Quantity of oil                   (L)</span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">1</span></p></td>
</tr>
<tr>
<td style="width: 251; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoHeading8" style="margin-top: 2; margin-bottom: 2">
<span style="font-size:10.0pt;font-family:Arial;
  font-style:normal">MATERIAL OF blades </span></p></td>
<td style="width: 163; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-family:Arial">Steel</span></p></td>
</tr>
</table>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8">
<span dir="ltr">
<b><font face="Arial" size="5">Safety Precautions</font></b> </span>
</p>
<ul dir="ltr">
<font face="Times New Roman">
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4"><font size="3">
    Safety fence (rope) with caution marks surrounding the work area is 
    required.</font></p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4"><span dir="ltr">Wear safety 
    helmet, and safety shoes ... etc</span></p>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">
<span style="font-size: 12.0pt; font-family: Times New Roman">Isolate the 
    circuit breaker for the re-circulation gas fan and its lubrication system.
    </span></p>
</li></li></li></font></ul>
<p align="left" dir="ltr" style="margin-top: -6; margin-bottom: -6">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul dir="ltr">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Complete maintenance tool set.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Cleaning fluid, Feeler gauge.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Suitable lifting device.</span></p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">العمل المراد تنفيذه</p>
</b>
</font>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<b><span style="font-family: Arial">Before Isolating the re-circulation Gas 
  Fan mechanically and electrically</span></b><table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="ltr" height="208" style="border-collapse: collapse; border: medium none" width="643">
<tr>
<td dir="ltr" height="19" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">خطوات</span></b></p></td>
<td dir="ltr" height="19" style="width: 288; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">Work to be carried out</span></b></p></td>
<td dir="ltr" height="19" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">جلسة</span></b></p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">(reference value )</span></b></p></td>
<td dir="ltr" height="19" style="width: 130; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">Test Results</span></b></p></td>
</tr>
<tr dir="ltr" style="height: 19.25pt">
<td dir="ltr" height="16" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">1.</font></p></td>
<td dir="ltr" style="width: 288; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check, measure the vibration.</span></p></td>
<td dir="ltr" style="width: 119; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">0.28 : 2.8 mm/s</span></p></td>
<td dir="ltr" style="width: 130; height: 19; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="ltr" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">2.</font></p></td>
<td dir="ltr" height="21" style="width: 288; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial">Listen and check any abnormal noise</span></p></td>
<td dir="ltr" height="21" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">OK  NOT OK</span></p></td>
<td dir="ltr" height="21" style="width: 130; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td dir="ltr" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">3.</font></p></td>
<td dir="ltr" height="21" style="width: 288; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial">Check the Lubricating oil level in front 
    rear bearing housing </span></p></td>
<td dir="ltr" height="21" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">2/3  oil side glass</span></p></td>
<td dir="ltr" height="21" style="width: 130; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="ltr" height="21" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">4.</font></p></td>
<td dir="ltr" height="21" style="width: 288; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial">Read and check quantity of air according 
    load</span></p></td>
<td dir="ltr" height="21" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">OK  NOT OK</span></p></td>
<td dir="ltr" height="21" style="width: 130; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
<tr>
<td dir="ltr" height="27" style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial">5.</font></p></td>
<td dir="ltr" height="27" style="width: 288; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">Check the temperature of rear &amp; front 
    bearing</span></p></td>
<td dir="ltr" height="27" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">50  C</span></p></td>
<td dir="ltr" height="27" style="width: 130; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"> </span></p></td>
</tr>
</table>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<i><font size="4">Notes:</font></i><p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"><br/>
<br/>
</span></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8"><span dir="ltr"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                                  Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:6; margin-bottom:8">
<b><span style="font-family: Arial">After isolating the re-circulation gas fan 
mechanically and electrically</span></b><p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:6; margin-bottom:8">
<b>
<span style="font-size: 12.0pt; font-family: Arial; text-decoration: underline">
Disassembly of the Rear and Front Cooling Disk</span></b><span style="font-size: 12.0pt; font-family: Times New Roman; ">              
Figure (1)</span></p>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Dismantle the safety cover (1) of 
  cooling disk.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Screw off the nuts (2) of bolts 
  which tighten the two halves of cooling disk around the fan shaft (3)</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Lift the two halves of cooling disk 
  (4)</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: -8">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly of the Coupling</span></b><span style="font-size: 12.0pt; font-family: Times New Roman">            
  Figure (2)</span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Dismantle the safety cover of 
  coupling.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Screw off the bolt (1), which 
  connected the coupling cover (2) with its coupling half.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="ltr" style="font-size: 12.0pt">Remove the two covers of coupling 
  away from both.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span dir="LTR" style="font-size: 12.0pt">Take out the two halves of coupling 
  spring (3).</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: -9">
<span style="font-size:12.0pt;font-family:Arial">
<b>Disassembly of the Rear and 
Front Bearing House</b></span><font face="Times New Roman"><span style="font-size:12.0pt;"> </span>
</font><span style="font-size: 12.0pt; font-family: Times New Roman">          
   Figure (3)</span></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<span style="font-size: 12.0pt">Take out the temperature sensor.</span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<span style="font-size: 12.0pt">Drain the oil from the bearing house.</span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<span style="font-size: 12.0pt">Disassemble all lubricating oil hoses.  </span>
</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<span style="font-size: 12.0pt">Screw off the bolts (3) which connected 
  bearing house cover (2) with upper / bottom halves of bearing house (1/1&amp;1/2).</span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<span style="font-size: 12.0pt">Screw off the bolt (4), which connected two 
  halves of bearing house (1/1&amp;1/2).</span></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<span style="font-size: 12.0pt">Take up the upper half of bearing house (1/1).</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: -10">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly Loading 
Mechanism</span></b></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size:12.0pt">Open the main hall of the fan.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size:12.0pt">Screw of the bolts which tighten the 
  upper pin with loading blades one by one</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size:12.0pt">Screw of the bolts which tighten the 
  lower pin with loading blades one by one</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size:12.0pt">Take out the loading blades one by 
  one out side the fan casing   </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="ltr" style="font-size:12.0pt;font-family:Times New Roman">Inspect and 
  repair or exchange the defected parts </span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: -6">
<b><u><span style="font-size:12.0pt;font-family:Arial">Coupling</span></u></b></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Clean every part well.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the Coupling springs from any 
  mechanical wear.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the two halves coupling from 
  any mechanical wear.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Repair or exchange any part if 
  needed.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Re-grease the coupling springs</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 16.0pt"> </span><u><span style="font-size:12.0pt;font-family:Arial">Bearing 
House &amp; Bearing</span></u></b></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Clean every part well.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the bearing from any 
  mechanical wear.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Check the two halves of bearing 
  house from any mechanical wear or damage.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Repair or exchange any part if 
  needed.</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 2.85pt; margin-right: 18.0pt; margin-top: 0cm; margin-bottom: .0001pt">
<font face="Arial"><b><u>Loading mechanism</u></b></font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<font face="Times New Roman"><span dir="LTR" style="font-size:
12.0pt">Clean every part well</span></font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<font face="Times New Roman"><span dir="LTR" style="font-size:12.0pt">Check 
  the upper guides pins and bushes from mechanical wear and exchange it if 
  needed</span></font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<font face="Times New Roman"><span dir="LTR" style="font-size:12.0pt">Check 
  lower guide pins with loading levers and pin bushes from mechanical wear 
  exchange if needed</span></font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<font face="Times New Roman"><span dir="LTR" style="font-size:12.0pt">Check 
  the loading blades from mechanical wear and repair any defect</span></font></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:-6; margin-bottom:-6"><font face="Arial"><b><u>Impeller, 
shaft and foundation</u></b></font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Clean every part well.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the shaft from any defect 
  (Cracks, deflection) and repair or exchange it if needed.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the impeller from any defect 
  (mechanical wear or corrosion,.) and repair or exchange it if needed.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5">
<span dir="LTR" style="font-size: 12.0pt">Check the foundation from any defect 
  and repair it if needed.</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:-5; margin-bottom:-5">
<font face="Arial"><span dir="ltr"><b>Assembly of all parts </b></span></font>
</p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Clean every part well.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR" style="font-size: 12.0pt">Assemble every part in reverse 
  sequence of disassembly.</span></p></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: -6">
<b><span style="font-size: 12.0pt; font-family: Arial">Re-Lubricating</span></b></p>
<ol>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">Use the recommended/ or equivalent oil type.</span></p></li>
</ol>
<ul>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman" size="4"><span dir="LTR">After successful 
  inspection, operate the fan again, read all the available record value and 
  putted in table (1) to compare between the values before and after inspection.</span></font></p></li>
</ul>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="ltr"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                                  Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt; font-family: Arial"> MRDS        Maintenance 
Record Data Sheet         MRDS</span></b></p>
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8"><b><u><span style="font-size:12.0pt;font-family:Arial">
Table No. (1): for </span><span style="font-family: Arial">Air Fan type BAB65, ZVVZ - CZECH</span></u></b></p>
<div align="left" dir="ltr" style="width: 693; height: 350">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="ltr" style="border-collapse: collapse; border: medium none" width="654">
<tr dir="ltr" style="page-break-inside: avoid; height: 15.1pt">
<td align="center" dir="ltr" rowspan="2" style="width: 29; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">No.</font></span></p></td>
<td align="center" dir="ltr" rowspan="2" style="width: 245; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Item</font></span></p></td>
<td align="center" dir="ltr" rowspan="2" style="width: 60; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">جلسة</font></span></p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">V<font size="2">alue</font></span></p></td>
<td align="center" dir="ltr" rowspan="2" style="width: 43; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Unit</font></span></p></td>
<td align="center" colspan="2" dir="ltr" style="width: 105; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Record value</font></span></p></td>
<td align="center" dir="ltr" rowspan="2" style="width: 81; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">ملاحظات</font></span></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td align="center" dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">Before Ins.</font></span></p></td>
<td align="center" dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><font size="2">After Ins.</font></span></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> </font></p></td>
<td colspan="6" dir="ltr" style="width: 594; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2"><u>During Air Fan operates</u></font></b></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">1</font></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">Temperature front bearing house</font></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">50</font></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> C</font></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">2</font></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">Temperature rear bearing house</font></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">50</font></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> C</font></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">3</font></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="left" class="MsoHeading8" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vibration level in front bearing</font></span></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm/s</font></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">4</font></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="left" class="MsoHeading8" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vibration level in rear bearing</font></span></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.28 : 2.8</font></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm/s</font></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> </font></p></td>
<td colspan="6" dir="ltr" style="width: 594; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2"><u>During Assembles of Air Fan</u></font></b></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">1</font></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="left" class="MsoHeading8" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Vertical permissible value of misalignment.</font></span></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.2</font></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm</font></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">2</font></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="left" class="MsoHeading8" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">
      Angular permissible value of misalignment.</font></span></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">0.25</font></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">3</font></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="left" class="MsoHeading8" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; font-style: normal"><font size="2">Upper 
      clearance of front &amp; rear gland</font></span></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">2-6</font></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2">mm</font></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="2"> </font></p></td>
</tr>
<tr dir="ltr" style="page-break-inside: avoid; height: 20.5pt">
<td dir="ltr" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">4</span></p></td>
<td dir="ltr" style="width: 245; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="left" class="MsoHeading8" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt; font-family: Times New Roman; font-style: normal">
      Lower clearance of front &amp; rear gland</span></p></td>
<td dir="ltr" style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">5-8</span></p></td>
<td dir="ltr" style="width: 43; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">mm</span></p></td>
<td dir="ltr" style="width: 48; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"> </span></p></td>
<td dir="ltr" style="width: 42; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"> </span></p></td>
<td dir="ltr" style="width: 81; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt"> </span></p></td>
</tr>
</table>
</div>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><span dir="ltr"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                            
Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm"> </p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm"> </p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<img border="0" height="473" src="../East%20delta%20EP/graphics/fan-002+004-1.gif" width="490"/></p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">                                              
Figure (1)</p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<img border="0" height="399" src="../East%20delta%20EP/graphics/Fan-002+004-r0.jpg" width="490"/></p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
                                     
Figure (2)</p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
 </p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<img border="0" height="871" src="../East%20delta%20EP/graphics/fan-002+4-3jpg.jpg" width="610"/></p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
                                     
Figure (3)</p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
 </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<u><span dir="ltr"><font face="Arial" size="4">Trouble Shooting</font></span></u></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="658" style="border-collapse: collapse; border: medium none" width="669">
<tr style="page-break-inside: avoid; height: 20.6pt">
<td align="center" dir="ltr" style="width: 167; height: 39; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">Trouble</font></p></td>
<td align="center" dir="ltr" style="width: 221; height: 39; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">Possible Reasons</font></p></td>
<td align="center" dir="ltr" style="width: 225; height: 39; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">Remedy</font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="219" rowspan="5" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2">1.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">  </font></span><font face="Arial" size="2"><span dir="LTR">Fan 
    dose not reaches the prescribed output.</span></font></p></td>
<td height="55" rowspan="2" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Increased resistance of the equipment.</font></p>
<p class="MsoNormal" dir="RTL"><font face="Arial" size="2"><span dir="LTR"> </span></font></p></td>
<td height="21" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Opening of closing organs </font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="31" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Checking of the perfect permeability of the 
    piping.</font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="48" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Additional suction of the false air.</font></p></td>
<td height="48" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Closing of the 
    checking manhole, rep. checking of joints and other spots where the suction 
    in could take place.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="37" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Wear of blades on the impeller wheel.</font></p></td>
<td height="37" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Fan stopping and 
    checking of its wear, replacement of the impeller wheel.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="72" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Pneumatic values of the equipment do not 
    coincide with planned ones.</font></p></td>
<td height="72" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">The pneumatic 
    measurements on the equipment are performed, the defect being removed 
    according to instruction of the designer. </span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="193" rowspan="5" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2">2.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">  </font></span><font face="Arial" size="2"><span dir="LTR">Excessive 
    fan vibration</span></font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 7.1pt">
<font face="Arial" size="2"> </font></p></td>
<td height="35" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Unleveled or worn impeller wheel.</font></p></td>
<td height="35" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Check the leveling 
    of the impeller wheel , level it or replace </span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="63" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Incorrect assembly of the coupling or its wear</font></p></td>
<td height="63" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Checking of the 
    correct fitting and adjust of the coupling, of its proper axial clearance, 
    correction and leveling of the coupling, rep. replacement.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="30" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Loosened screws, fixing the impeller wheel, 
    bearing, el. Motor etc.</font></p></td>
<td height="30" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Checking of 
    tightness and fixing of screws.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="15" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-right:5.75pt;text-align:left;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Damaged bearing</font></p></td>
<td height="15" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Replace bearing if 
    need.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="42" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Arial" size="2"><span dir="LTR">Damaged shaft.</span></font></p></td>
<td height="42" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Checking by using 
    an indicator. If damaged replace it.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="201" rowspan="5" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2">3.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">  </font></span><font face="Arial" size="2"><span dir="LTR">Bearing 
    heats up.</span></font></p></td>
<td height="56" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Higher ambient temp. or significant increase of 
    the temp. of the conveyed air material.</font></p></td>
<td height="56" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Checking of 
    attachment of cooling disks, reps. function of lubrication station (If used) 
    , temp. Reduction of conveyed air material.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="31" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Defective or unsuitable oil.</font></p></td>
<td height="31" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Clean the bearing, 
    bearing ring box and replace the oil.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="23" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Impurities in the bearing. </font></p></td>
<td height="23" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Dismantle the 
    bearing, clean and fill new.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="46" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="2">Defective bearing, incorrect radial clearance.</font></p></td>
<td height="46" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Dismantling and 
    inspection of the bearing measure the radial clearance, replacement of the 
    defect bearing.</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="37" style="width: 221; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
<font face="Arial" size="2"><span dir="LTR">Defective assembly 
    of the bearing</span></font></p></td>
<td height="37" style="width: 225; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<font face="Arial" size="2"><span dir="LTR">Correct assembly.</span></font></p></td>
</tr>
</table>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8">
 </p>
</p></p></p></body>
</html>