<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Fan-008-r0                                                 
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="566">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55"><b>
<img border="0" height="204" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="471">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="282">
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Seal, Forced Air 
      Fan, Gas Circulation Fan<br/>
      SL FAN, FD Fan, GR Fan</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="2">AL PHAIR, 
      TLT, TLT USA</font></b></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="171"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Fan-008-r0</span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="171"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span></font></span></b><font face="Arial" size="2"><b>أيون موسى PS</b></font><b><span style="FONT-FAMILY: Arial"><font size="2"> </font></span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="184"><font face="Arial" size="1">حالة:</font>     <font color="#000000"><b><font face="Arial" size="2">  
    موافقة</font></b></font> </td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="282"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    Equipment Inspection (I1-M1:M6)</font></b></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="185"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b>20 June 2004</font></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="185"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> June 2009</font></b></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 0; margin-bottom: 8"> </p>
<p style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">This document out lines the deta<span dir="rtl">ils 
equipment  inspection I1, performed on a month bases and every six months as 
indicated by M1:M6 in the above title block. </span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl">The function of Seal Fan to supply the boiler with SEAL air, the 
forced air fan to supply the boiler with combustion air, and the GR fan to 
circulate the hot gas to increase the boiler efficiency</span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">The first 
draft initiated by eng. Abdalla M. Abdalla. reviewed by directed by eng: Gamal 
Arafa and revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd 
El-Salam, approved by eng: Michael Goerge: head sector of Ayoun Moussa Steam Power 
Station 2x320 MW, 
and certified by eng. Aly Mostafa Al-lethy  Head sector of EDEPCo. Inspection 
&amp; 
quality control.</p>
</blockquote>
<p style="margin-bottom: -7"><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="rtl">
<p align="0" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span></font></p></li>
<li dir="rtl">
<p align="0" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area, </font></p></li>
<li dir="rtl">
<p align="0" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ</font></p></li>
<li dir="rtl">
<p align="0" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">Isolate the circuit breaker for the motor of this 
  SL FAN</font></p></li>
<li dir="rtl">
<p align="0" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">Isolate the electrical cable feeding of the motor 
  of this SL FAN</font></p></li>
<li dir="rtl">
<p align="0" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">The SL FAN must be isolated mechanically by 
  closing suction and delivery valve.</font></p></li>
</ul>
<p style="margin-top: -7; margin-bottom: -7"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></ul></font><font face="Times New Roman">,<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  سائل التنظيف، مجتذب يدوي،</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  Suitable lifting device. Feeler gauge</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  Hammer,
  Dial indicator, Torque wrench  </p></li>
</font>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: -7">العمل المراد تنفيذه</p>
</b>
</font>
<ol>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Disconnect the fan side half coupling from the rotor and 
  inspect both the fan side and the motor side half couplings for wear. </span></p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Clean all parts and re-grease jacking fixtures are required to 
  remove the coupling hubs. </span></p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<span dir="rtl">In addition to these Fixtures, the hydraulic jacks are 
  required. Torque requirements for bolts. </span></p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<span dir="rtl">Check the alignment of the motor, intermediate shaft (if 
  applicable), and the couplings. "</span>Wear of damage may affect the Fan balance".</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check all lube oil and hydraulic system hoses, piping, and fittings for leaks.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check rotor &amp; blade liners.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check and repair as required housing &amp; inlet box.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check and adjust as required coupling wear &amp; alignment.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check and adjust as required damper blades &amp; linkages.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check and adjust as required rotor body bound bolts.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check and adjust as required shaft bearings &amp; seals.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check the
  Inlet cone clearances.</p></li>
</ol>
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<span dir="rtl"><font face="Arial" size="4">شهريا</font> </span>
<ol>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="line-height: 150%">Check the bearing oil level and 
  adjust as required</span></p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check the main bearing temperature. refer to start - stop sequence for alarm 
  and trip temp</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check the bearing cooling water flow</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check the lube oil lins for oil line leakage</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check the fan for smooth operation</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check all anchor bolts and support steel fasteners bolts, and tighten if 
  necessary</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check the bearing oil for contamination </p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check the fan blades for wear</p></li>
</ol>
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Every 6 month</font><ol>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Examine rotor &amp; blade liners for any signs of erosion, and remove all traces 
  of deposit before carrying out this examination. Should there be evidence of 
  severe abrasion, If there is not any severe abrasion, and the rotor is to be 
  used again without repairs, check for fan balance.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Examine fan housing and inlet box for signs of wear.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Body bound bolts of rotor inner plate/shaft connection for wear</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Examine damper assemblies for wear of blades and blade spindles</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Examine bearings &amp; couplings, and make adjustments or replacements if 
  necessary. Give particular attention to bearing seals</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check position of rotor in fan housing relative to the inlet cone, make 
  adjustments if necessary, check shaft seals at inlet box</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check shaft seals at inlet box</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Tighten all hold down bolts in fan housing, sole plates, bearings, and base 
  frames.</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  Check coupling alignment </p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p align="right" style="margin-top: -7"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>اختبار 
التاريخ:                            
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<p align="right" style="margin-top: -7"> </p>
<p align="right" style="margin-top: -7"> </p>
<p align="right" style="margin-top: -7"> </p>
<p align="right" style="margin-top: -7"> </p>
<p align="right" style="margin-top: -7"> </p>
<p dir="rtl"><font face="Arial" style="font-weight: 700">Technical Specification 
of SL Fan, </font><b><font face="Arial">AL PHAIR</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse" width="67%">
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Item</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">SL FAN</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">No. of SL FANS</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Type of SL FANS</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Centrifugal</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Manufacture</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">AL PHAIR</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Capacity m 3/s</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">14</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Static pressure kpa</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">7.62</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Fluid</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">هواء</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3">
<font face="Arial" size="2">Speed</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">1000 RPM</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Bearing type</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Sleeve Bearing </font> </p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Bearing size</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">2 15/16 inch</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Type of recommended Oil</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Mobil D.T.E. heavy medium ISO VG 68</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">Motor power kw</font></p></td>
<td width="58%">
<p style="margin-left:6; margin-right:2; margin-top:3; margin-bottom:3"><font face="Arial" size="2">54.9</font></p></td>
</tr>
</table>
<p align="right" dir="rtl" style="margin-bottom: 6"><span dir="rtl">
<font face="Arial" style="font-weight: 700">Technical Specification of FD Fan, 
TLT</font></span></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="130" id="AutoNumber2" style="border-collapse: collapse" width="66%">
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Manufacture</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">T.L.T-USA</font></p></td>
</tr>
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Capacity m 3/s</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">218.93</font></p></td>
</tr>
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Static pressure kpa</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">8.39</font></p></td>
</tr>
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Fluid</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">هواء</font></p></td>
</tr>
<tr>
<td height="1" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Speed</font></p></td>
<td height="1" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">1000 RPM</font></p></td>
</tr>
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Bearing type</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Sleeve Bearing </font> </p></td>
</tr>
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Bearing size</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">6 inch</font></p></td>
</tr>
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">نوع الزيت الموصى به</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Mobil D.T.E. heavy medium ISO VG 68</font></p></td>
</tr>
<tr>
<td height="20" width="38%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Motor power kw</font></p></td>
<td height="20" width="62%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">2420</font></p></td>
</tr>
</table>
<p style="margin-bottom: 6"><font face="Arial" style="font-weight: 700">
Technical Specification of GR FAN</font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber3" style="border-collapse: collapse" width="61%">
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Item</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">GR FAN</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">No. of GR FAN</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Type of GR FAN</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Centrifugal</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Manufacture</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">T.L.T</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Capacity m 3/s</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">85.3</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Static pressure kpa</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">2.06</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Fluid</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Flue gases</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">
<font face="Arial" size="2">Speed</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">1000 RPM</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Bearing type</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">
    Sleeve Bearing
    </font> </p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Bearing size</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">37/16 inch</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">نوع الزيت الموصى به</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Mobil D.T.E. heavy ISO VG 100</font></p></td>
</tr>
<tr>
<td width="42%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">Motor power kw</font></p></td>
<td width="58%">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6"><font face="Arial" size="2">460</font></p></td>
</tr>
</table>
</p></p></body></html>