<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Fan-010-r0                                                   
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="580">
<tbody>
<tr><b>
<td dir="ltr" height="1" rowspan="6" valign="top" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="485">
<table border="0" dir="ltr" width="101%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="77" rowspan="3" valign="top" width="303">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Induced Draft Fan Double Inlet </span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      89TVAFG</span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Westinghouse Sturtevant Division USA</span></b></p>
</td>
<td align="left" dir="ltr" height="33" valign="top" width="164"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> Fan-010-r0</span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="22" valign="top" width="164"><font face="Arial" size="1">صدرت إلى:     </font>
<b><font face="Arial" size="2">Abu Sultan</font></b><font face="Arial" size="2"><b> PS</b></font></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="177"><font face="Arial" size="1">حالة:</font>         <b><font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="303"><b><font face="Arial" size="1">إجراء:<br/></font>
<font face="Arial" size="2">فحص المعدات</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    (I1M3)</span></b></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="187">
<p style="margin-top: 0"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> Date:    26 Oct 2004</b></font></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="187">
<p style="margin-top: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها:</b></font><b><font face="Arial" size="1">  Oct 2009</font></b></p></td></b></tr></tbody></table>
<p dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  This document out lines the equipment inspection list I1, which must be carried 
  out <span style="layout-grid-mode: line">every three months as indicated by M3 
  in the title block.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">The induced draft fan function: pulling the 
  combustion gases from the furnace through the heat
  transfer surface in the superheaters, reheaters, economizer, gases side preheater into the stock.</span></p>
<p class="MsoBodyText3" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:normal">The first draft initiated by 
  eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by </span>
<span style="font-size: 12.0pt; font-weight: normal">EDEPC </span>
<span style="font-size:12.0pt;font-weight:normal">inspection &amp; quality control 
  eng. Samir Abd El- Gelil, </span>
<font face="Times New Roman">
<span style="font-size:12.0pt;
font-weight:normal">approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>
  Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC 
  inspection &amp; quality control head sector.</font></p>
<p class="MsoBodyText3" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<span style="font-size: 10.0pt; font-family: Arial"><b>Technical Specification</b>
</span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="503">
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">No. of fans per unit</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoHeading7" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: .0001pt">
<span style="font-size:10.0pt;font-family:
  Arial">Type of fan</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Centrifugal fan heavy duty fan wheel</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Manufacture of Motor</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">GE  USA</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Manufacture of Fan 
      </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Westinghouse </span>
<span style="font-size:10.0pt;
    font-family:Arial">USA</span><span style="font-size:10.0pt;font-family:Arial">
</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Speed of Motor </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">985</span><span style="font-size:10.0pt;font-family:Arial">  
        RPM</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">
      Motor                </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1250</span><span style="font-size:10.0pt;font-family:Arial">     HP</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">
      Volume          </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">258000</span><span style="font-size:10.0pt;font-family:Arial">       <font color="#0000FF">CFM</font></span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">نوع الزيت الموصى به</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">SAE 30</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Type of equivalent oil</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Turbo 68</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Quantity of grease for 
      coupling</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3.6</span><span style="font-size:10.0pt;font-family:Arial"> 
       LBS</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Quantity of oil for 
      bearing  </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">4.5</span><span style="font-size:10.0pt;font-family:Arial">  Gallon</span><span style="font-size:10.0pt;font-family:Arial">    Qty / Brg</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size:10.0pt;font-family:Arial">Rotor Weight               </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">8250</span><span style="font-size:10.0pt;font-family:Arial"> 
           LBS</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Interval exchange of oil 
      and grease</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Three 
      month</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Bearing type  /  size</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Dodge RET 
      sleevoil 5.44 USA  </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Coupling type and size</span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Zurn 
      Amerigear </span><span style="font-size:10.0pt;
    font-family:Arial">USA</span><span style="font-size:10.0pt;font-family:Arial">  
      Series  f 105</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size:10.0pt;font-family:
  Arial">Total weight of fan    </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">39400</span><span style="font-size:10.0pt;font-family:
  Arial">     LBS</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size:10.0pt;font-family:
  Arial">Outlet pressure           </span></p></td>
<td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">23</span><span style="font-size:10.0pt;font-family:
  Arial">     PSI</span></p></td>
</tr>
</table>
</blockquote>
<p> </p>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span> .</font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman">Safety fence  with caution marks 
  surrounding the work area is required.</font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ </font>
</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Times New Roman">
<span style="layout-grid-mode: line">Isolate the circuit breaker for the 
  forced draft fan.</span></font><span style="font-size: 12.0pt; font-family: Times New Roman; layout-grid-mode: line">
</span>
</p></li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></ul></font><font face="Times New Roman">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Cleaning fluid feeler gauge, anti dust 
  mask</span></p></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">Suitable lifting device.</span></p></li>
</font><font face="Arial" size="5">
<b>
<p align="left" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 20">Work to be Carried 
Out</p>
</b>
<h5 align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom:8">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 400">
Before Isolating the Induced Draft Fan Mechanically and Electrically</span></h5>
</font><font face="Times New Roman">
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Measure the vibration, the 
  setting value is 3:6 Mils</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Listen and check any 
  abnormal noise.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Check the lubrication oil 
    level in front and rear bearing housing.
  </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Check the temperature of 
  rear and front bearing, 
  the setting value is 800 <sup><span dir="RTL">o</span></sup>F</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Check any leakage of oil 
    lubrication from front or rear bearing.
  </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Check any leakage of water 
    cooling from front or rear bearing.
  </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Read and check the quantity 
    of air according lead.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-bottom: 8">
    Check any oil leakage from 
    dust seal.</p></li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
After Isolating the Induced Draft Fan Mechanically and Electrically  </span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the front / rear bearing and replace the defect bearing.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the shaft seals and replace it if needed.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Dismantle the safety cover of the coupling and check the following:</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check any leakage from O rings or gasket </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check gap with feeler for hob separation at 90<sup><span dir="RTL">o</span></sup>C 
  points = 1/8"</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check align hubs with straight edges 90<sup><span dir="RTL">o</span></sup>C  points 
  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Lubricant hub and sleeve teeth with new grease before cleaning all parts</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the alignment of the coupling half's and realign it if needed.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Clean the pipes of water cooling by opening the drains.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check and clean the check valve of water cooling.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check and retighten all bolts.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check every part well.</p></li>
<li dir="ltr">
<p class="MsoBodyTextIndent2" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">After successful inspection, operate the 
  fan again, read all available record values and put them in table (2) and compare 
  between the values before and after inspection </span></p></li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-family:Arial; font-weight:700">Table no. (2) the Induced Draft 
Fan 89TVAFG</span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="411" style="border-collapse: collapse; border-color: inherit" width="649">
<tr style="height: 19.85pt">
<td rowspan="2" style="width: 33; height: 36; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">No</span></p></td>
<td rowspan="2" style="width: 196; height: 36; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Item</span></p></td>
<td rowspan="2" style="width: 50; height: 36; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Setting 
    Value</span></p></td>
<td rowspan="2" style="width: 34; height: 36; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Unit</span></p></td>
<td colspan="2" style="width: 160; height: 17; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Record 
    value</span></p></td>
<td rowspan="2" style="width: 85; height: 38; border-left: 1px solid; border-right: 1px solid #808080; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">ملاحظات</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 72; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Before 
    Ins</span></p></td>
<td style="width: 73; height: 18; border-left: 1px solid; border-right-color: windowtext; border-top-color: inherit; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">After Ins</span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td colspan="6" style="width: 585; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b><span style="font-size:10.0pt;font-family:Arial">During Assembles of Induced 
    Draft Fan</span></b></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Floating Bearing</span></p></td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1.00<span dir="RTL" lang="AR-SA">"</span></span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Upper clearance if shaft 
    seal</span></p></td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">5/16</span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 25; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3</span></p></td>
<td style="width: 196; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Lower clearance if shaft 
    seal</span></p></td>
<td style="width: 50; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">11/16</span></p></td>
<td style="width: 34; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 25; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">4</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">upper clearance if wheel</span></p></td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">5/8</span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">5</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Lower clearance if wheel</span></p></td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1/4</span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">6</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Gap between hubs coupling</span></p></td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">0.250</span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 32; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">7</span></p></td>
<td style="width: 196; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
<h2 align="left" style="text-align: left">
<span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Axial 
    clearance between bearing and collar (Inch)</span></h2>
</td>
<td style="width: 50; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">0.016</span></p></td>
<td style="width: 34; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 32; border-left: medium none; border-right: 1px double #808080; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 19.85pt">
<td style="width: 33; height: 24; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">8</span></p></td>
<td style="width: 196; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<h2 align="left" style="text-align: left">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both; font-weight: normal">
    Limit of alignment of coupling</span></h2>
</td>
<td style="width: 50; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">0.005</span></p></td>
<td style="width: 34; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">بوصة</span></p></td>
<td style="width: 72; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr>
<td style="width: 33; height: 25; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top-color: inherit; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td colspan="6" style="width: 585; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoHeading8" style="margin:0cm;margin-bottom:.0001pt;text-align:left;
  direction:ltr;unicode-bidi:embed"><b>
<span style="font-size:10.0pt;
  font-family:Arial;font-style:normal">During Operation</span></b><font face="Times New Roman"><b><span style="font-size:10.0pt;font-family:Arial"> 
    of </span><span style="font-size:10.0pt;font-family:Arial">Induced Draft Fan</span></b></font></p></td>
</tr>
<tr>
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<h6 align="left" style="text-align:left">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Temperature rear bearing house</span></h6>
</td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">80</span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed">
<span dir="RTL" lang="AR-SA" style="font-size:10.0pt;font-family:Arial">5</span><span style="font-size:10.0pt;font-family:Arial">F</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr>
<td style="width: 33; height: 25; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></p></td>
<td style="width: 196; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<h6 align="left" style="text-align:left">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Temperature front Bearing house</span></h6>
</td>
<td style="width: 50; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">80</span></p></td>
<td style="width: 34; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed">
<span dir="RTL" lang="AR-SA" style="font-size:10.0pt;font-family:Arial">5</span><span style="font-size:10.0pt;font-family:Arial">F</span></p></td>
<td style="width: 72; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 25; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr>
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<h6 align="left" style="text-align:left">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Vibration level in front bearing</span></h6>
</td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3 : 6</span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">mils</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr>
<td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">4</span></p></td>
<td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Vibration level in rear 
    Bearing</span></p></td>
<td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3 : 6</span></p></td>
<td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">mils</span></p></td>
<td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
</table>
</font>
<p align="left" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">الموقع:                                                  المروحة 
التعيين:  <br/>
Tested by:                                                        Test 
Date:                            
 
         
Signature:</font></b></p>
</body></html>