<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Fan-011-r0                                               
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="558">
<tr><b>
<td height="1" rowspan="6" valign="top" width="55"><b>
<img border="0" height="203" src="../../../mpisweb/images/mpis-1.gif" width="59"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="463">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td width="44%">
<p align="right"><b><font face="Arial" size="5">محطة توليد الكهرباء</font></b></p></td><b>
<td align="right" width="96%">
<p align="right"><font face="Arial" size="5"><b>الإجراء الفني </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" height="76" rowspan="3" valign="top" width="281">
<p style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial">Gas Recirculation Fan<br/>
      Soly Vent-Venter France,</span></b></p>
<p style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><font size="2"><b>
<span style="font-family: Arial">Waagner Biro Austria</span></b></font></p></td>
<td align="right" height="33" valign="top" width="164"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> Fan-011-r0</span></b></td></tr>
<tr>
<td align="right" height="21" valign="top" width="164"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span>  </font></span></b><font face="Arial" size="1"> </font>
<font face="Arial" size="2"><b> أتاكا PS</b></font></td></tr>
<tr>
<td align="right" height="1" valign="top" width="177"><font face="Arial" size="1">حالة:</font>      <b> <font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="right" height="1" rowspan="2" valign="top" width="281"><b><font face="Arial" size="1">إجراء:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection  
    (I1-Y1)</span></b></td><b>
<td align="right" height="33" valign="top" width="170"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> تاريخ:   </b></font><b><font face="Arial" size="1"> 13 Oct 2004</font></b></td></b></tr>
<tr><b>
<td align="right" height="1" valign="top" width="170"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> to be Reviewed: Oct 2009</b></font><b><font face="Arial" size="1"> </font></b></td></b></tr></table>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="right" class="MsoBodyTextIndent2" style="text-align: justify; margin-left: 0cm; margin-top: 0; margin-bottom: 8">
This document outlines the equipment checklist I1, which must be performed on an annually 
bases 
as indicated by Y1 in the above title block.</p>
<p class="MsoNormal" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Fan function is to heat combustion to improve the efficiency of boiler </p>
<p class="MsoNormal" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
The first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Youssef  Head Sector of Ataka 
power station (2x300 M.W+2x150 M.W), and certified by eng. Aly Mostafa Al-Lethy 
EDEPC inspection and quality control head sector.Revised by eng Samir Abed El-Gelil 
inspection and quality control at EDEP Co.</p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Technical Specification for </span>
<span style="font-size: 10.0pt; font-family: Arial">مروحة إعادة تدوير الغاز,
      سولي فينت-فينتر فرنسا</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="136" style="border-collapse: collapse; border: medium none" width="419">
<tr style="height: 22.6pt">
<td style="width: 259; height: 23; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial; font-weight:700">غرض</span></p></td>
<td style="width: 129; height: 23; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial; font-weight:700">Unity</span></p></td>
</tr>
<tr style="height: 62.15pt">
<td style="width: 259; height: 109; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">سعة </span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Normal inlet temperature
    </span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Higher inlet temperature</span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Absorbed Power at normal 
    temperature</span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Rotation Speed   </span>
</p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Fan pressure rise static
    </span></p></td>
<td style="width: 129; height: 109; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">260304    m3/h</span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">331 C</span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">365 ج</span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">510.3<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">   
    </span></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">
    kw</span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">980 rpm</span></p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">2712</span></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Technical Specification for </span>
<span style="font-size: 10.0pt; font-family: Arial">Gas Recirculation Fan, </span></b><font size="2"><b>
<span style="font-family: Arial">Waagner Biro Austria</span></b></font></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="196" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none; BORDER-COLLAPSE: collapse">
<tr style="HEIGHT: 20.9pt">
<td style="width: 104pt; height: 19; border: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="139">
<p align="center" class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial; font-weight:700">غرض</span></p></td>
<td style="width: 186.3pt; height: 19; border-left: medium none; border-right: 1pt solid windowtext; border-top: 1pt solid windowtext; border-bottom: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="248">
<p align="center" class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; TEXT-ALIGN: center">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial; font-weight:700">Unity</span></p></td>
</tr>
<tr style="HEIGHT: 97.8pt">
<td style="width: 104pt; height: 173; border-left: 1pt solid windowtext; border-right: 1pt solid windowtext; border-top: medium none; border-bottom: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="139">
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">واسطة</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Output</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> </span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">درجة حرارة </span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Density</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">ضغط</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">No. of  revolutions</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Power consumption</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Design </span></p></td>
<td style="width: 186.3pt; height: 173; border-left: medium none; border-right: 1pt solid windowtext; border-top: medium none; border-bottom: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="248">
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">FLUE GASES</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">140.000 m3/h ( at 273 k</span><span style="font-size: 10.0pt; font-family: Arial"></span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> 
    &amp; 
    l.033 bar )</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">349.730 m3/h </span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">673 k</span><span style="font-size: 10.0pt; font-family: Arial"></span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">0.52  kg/m3</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">4120.2/4434.12  Pa</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">1480 rpm.</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">526 kw</span></p>
<p class="MsoNormal" dir="rtl" style="MARGIN: 2pt 0cm; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">RADIL </span></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ </font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  عزل قاطع الدائرة الكهربائية لمحرك المروحة </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Disconnect electric terminals of fan motor </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  The fan must be isolated mechanically by closing delivery damper.</p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Arial">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></ul></font><font face="Times New Roman"><li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  سائل التنظيف، مجتذب يدوي،</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  Feeler gauge, dial indicator,</p></li></font><font face="Arial" size="5"><li><span style="font-size: 12.0pt; font-family: Times New Roman">Vibrometer 
  straight edge.</span></li>
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Times New Roman">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Dismantling</span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the electric motors</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  افصل المروحة عن قنوات الدخول والمشغل عن المخمدات.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the driving shaft of the dampers and also the 2 dampers.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove all the different guards</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  افصل المحرك الكهربائي وجهاز الحظر عن المروحة.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove all the auxiliary equipments installed on the bearings pyrometric 
  probes</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Discharge the bearings from their oil</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Break away the shaft tight from the inlet boxes.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the cooling impellers. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the shaped inlets from the casing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the upper part of the fan casing which allows the dismantling of the 
  rotor.  </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  sling the rotor <b><span style="font-family:
Arial"> <br/>
<br/>
<u>ملاحظة</u></span>:</b> normally all the bearing compounds are marked in order to 
  avoid any mistake during the reassembly <br/>
 </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Unscrew the tow side parts of each bearing taking care not to damage the 
  gaskets. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the upper part of each bearing taking care not to damage the gaskets.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Sling up the rotor and put it down on the maintenance area.</p>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<b><span style="font-family:Arial; text-decoration:underline">ملاحظة</span>: </b>we advise to put the 
  rotor on wooden made supports in order to avoid to damage the shaft or the 
  impeller.<br/>
 </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the half coupling on the motor side and the free wheel on the barring 
  device side. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the central bolt of each bearing </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Slide the outer side of each bearing to the shaft tip</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Slide the outer spacers to the shaft tips</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  To remove the bearing try to use a hub puller</p></li>
</ol>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<b><span style="font-family:Arial"> <u>ملاحظة</u></span>: </b>an already used rolling 
bearing can not be reused after dismantling </p>
<h5 style="margin-left:0cm">
 </h5>
<p style="margin-left:0cm">
 </p>
<h5 style="margin-left:0cm">
<span style="font-size: 14.0pt; font-family: Arial; font-weight: normal; text-decoration: none">
Reassembly of New Roller Bearings </span></h5>
<ol>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تأكد من أن العمود ليس به أي ضرر </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install the rolling bearings on the shaft as indicated here under, the rolling bearings are installed tightened on the shaft 
  .</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تأكد من أن المحامل المتداول لا تحتوي على مواد غريبة. في هذه الحالة، نظيفة 
  لهم بالروح أو البنزين.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Heat the rolling bearing in an oil bath at a temperature of 100 to120
    <span style="font-size: 10.0pt; font-family: Arial">C</span> 
  without exceeding 120
    <span style="font-size: 10.0pt; font-family: Arial"></span>C</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check that the oil rings are well installed on the outer spacers stayed in 
  place.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Slid the rolling bearing on the shaft and lock them against the inner spacers.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the outer spacers and the outer sides of the bearing housing taking 
  care of the guide mark of the different parts and without forgetting the 
  gaskets.  </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the brake washers.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بربط البراغي المركزية ثم قم بفراملها باستخدام غسالات الفرامل. </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the half coupling</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Sling the rotor</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Sling up the rotor and install it on its place on the casing </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the upper parts of bearing housings</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix the sides of the bearing housings<b>.</b></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  املأ المحمل بالزيت.<span style="font-size:18.0pt"> </span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the remaining parts of the fan in the reverse order of the 
  disassembly </p></li>
<li>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تأكد من عدم بقاء الماء في الجزء السفلي من الغلاف.</p></li>
</ol>
</font>
<p class="MsoNormal" style="text-align: right;direction: rtl;
unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">MRDS       Maintenance Record Data Sheet    
   MRDS</span></b></p>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="width: 617; border-collapse: collapse; border: medium none">
<tr style="height: 1.0cm">
<td style="width: 61.95pt; height: 1.0cm; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">غرض</span></b></p></td>
<td style="width: 137; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">تحديد القيمة</span></b></p></td>
<td style="width: 95; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">وحدة</span></b></p></td>
<td style="width: 65; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">قبل </span></b></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">I</span><span style="font-size:10.0pt;font-family:Arial">nspection</span></b></p></td>
<td style="width: 73; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">بعد </span></b></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">I</span><span style="font-size:10.0pt;font-family:Arial">nspection</span></b></p></td>
<td style="width: 165; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">ملاحظات</span></b></p></td>
</tr>
<tr style="height: 22.3pt">
<td style="width: 61.95pt; height: 22.3pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Vibration</span></p></td>
<td style="width: 137; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 95; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">mm / sec</span></p></td>
<td style="width: 65; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 165; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 1.0cm">
<td style="width: 61.95pt; height: 1.0cm; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">التخليص</span></p></td>
<td style="width: 137; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">شعاعي</span></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Axial  (impeller)</span></p></td>
<td style="width: 95; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">mm</span></p></td>
<td style="width: 65; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 165; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
<tr style="height: 1.0cm">
<td style="width: 61.95pt; height: 1.0cm; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">تنسيق</span></p></td>
<td style="width: 137; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">شعاعي،</span></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Axial</span></p></td>
<td style="width: 95; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">mm</span><p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">mm</span></p></p></td>
<td style="width: 65; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 73; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
<td style="width: 165; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p></td>
</tr>
</table>
</div>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
الموقع:                                             رمز المروحة:</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">Tested by:                                                  
Test date:                                      
Signature:                                                  </span>
</p>
</body></html>