<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Fan-014-r0                                                        
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="556">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55"><b>
<img border="0" height="202" src="../../../mpisweb/images/mpis-1.gif" width="59"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="461">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="76" rowspan="3" valign="top" width="275">
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial">Forced Draft Fan<br/>
      Solyvent 
      Ventec  France,</span></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><font size="2"><b>
<span style="font-family: Arial">Waagner Biro Austria</span></b></font></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="168"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Fan-014-r0</span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="21" valign="top" width="168"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span>  </font></span></b><font face="Arial" size="1"> </font>
<font face="Arial" size="2"><b>   Ataka PS</b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="181"><font face="Arial" size="1">حالة:</font>        <b> <font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="275"><b><font face="Arial" size="1">إجراء:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection  
    (I2<span dir="RTL" lang="AR-SA">-</span>Y1)</span></b></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="174"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> تاريخ:   </b></font><b><font face="Arial" size="1"> 13 Oct 2004</font></b></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="174"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> Oct 2009</font></b></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="right" class="MsoBodyTextIndent2" style="text-align: justify; margin-left: 0cm; margin-top: 0; margin-bottom: 8">
This document out lines the equipment  checklist I1, which must be performed on an annually 
bases as indicated by Y1 in the above title block.</p>
<p class="MsoNormal" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
The first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Yousif  Head Sector of Ataka 
power station (2x300 M.W+2x150 M.W), certified by eng. Aly Mostafa Al-Lethy 
EDEPC inspection and quality control head sector and revised by EDEPC inspection 
&amp; quality control eng. Samir Abed El-Gelil</p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Technical Specification Forced Draft Fan Solyvent 
      Ventec France </span></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="431">
<tr style="height: 17.75pt">
<td style="width: 153; height: 17.75pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">Item</span></p></td>
<td style="width: 247; height: 17.75pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial; font-weight:700">Unity</span></p></td>
</tr>
<tr>
<td style="width: 153; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:
  Arial">Medium</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Output</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Temperature </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Density</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">ضغط</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">No. of   
    revolutions</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Power consumption</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Motor </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Design  </span></p></td>
<td style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">هواء </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">226.000 m3/h (at 273 kand 
    l.033 bar )</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">266.700 m3/h </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">318 k </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">1.095 kg/m3</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">11.183.4/11.536,56 Pa
    </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">1480 rpm.</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">1009 kw</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">1200 kw/h = 1480 rpm</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">RADIL</span></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Technical Specification 
Forced Draught Fan Waagner Bero Austria</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="122" style="border-collapse: collapse; border: medium none">
<tr style="height: 17.8pt">
<td style="width: 191.3pt; height: 22; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="255">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Item</span></p></td>
<td style="width: 87.35pt; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="116">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Unity</span></p></td>
</tr>
<tr style="height: 34.6pt">
<td style="width: 191.3pt; height: 96; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="255">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">سعة 
                       </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Normal inlet temperature
    </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Higher inlet temperature</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Absorbed Power at normal 
    temperature</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Rotation Speed   </span>
</p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">Fan pressure rise static
    </span></p></td>
<td style="width: 87.35pt; height: 96; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="116">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">533068    m3/h</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">35 C</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">35 C</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">1747 kw</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">1480 rpm</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
<span style="font-size: 10.0pt; font-family: Arial">8362 Pa</span></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Isolate the circuit breaker of the fan motor </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Disconnect electric terminals of fan motor </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  The fan must be isolated mechanically by closing delivery damper </p></li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></ul></font><font face="Times New Roman"><li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  سائل التنظيف، مجتذب يدوي،</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  Feeler gauge, dial indicator </p></li>
</font>
<font face="Arial" size="5">
<li><span style="font-size: 12.0pt; font-family: Times New Roman">Vibrometer 
  straight edge</span></li>
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial"><span style="font-size:14.0pt">Dismantling</span></font></p>
</font>
<font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  D<span dir="rtl">isconnect the electric motors.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Remove all the different guards.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  U<span dir="rtl">ncouple the electric motor.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  R<span dir="rtl">emove all the auxiliary equipments installed on the bearings 
  pyrometric probes.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Discharge the bearings of their oil.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Break away the shaft tighness from the intel vane control.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Disconnect the shaped inlets from the inlet vane control.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Remove the upper part of the fan casing and the 2 inlet vane 
  control upper.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Sling the rotor </span></p>
</li></ol></font>
<b>
<font face="Arial" size="5">
<p align="right" class="MsoBodyTextIndent3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<u>
<font face="Arial" size="2">REMARK</font></u></p></font></b><font face="Times New Roman"> : Normally all the bearing 
  compounds are marked in order to avoid any mistake during the reassembly.
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Unscrew the two side parts of each bearing taking care to not 
  damage the gaskets.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Remove the upper part of each bearing taking care to not 
  damage the gaskets.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Sling up the rotor and put it down on the maintenance area.</span></p>
<p class="MsoBodyTextIndent3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<u>
<font face="Arial" size="5">
<b>
<font face="Arial" size="2">REMARK</font></b></font></u>: We advise to put the rotor 
  on wooden made supports in order to avoid to damage the shaft or the impeller.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Remove the half coupling from the shaft.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Remove the backstop from the shaft.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Remove the central bolt of each bearing </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Slide the outer side of each bearing to the shaft tip.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Slide the outer spacers to the shaft tips.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Remove the bearing using a hub puller.</span></p>
<p class="MsoBodyTextIndent3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Arial" size="5">
<b>
<font face="Arial" size="2">REMARK</font></b></font>: an already used rolling 
  bearing can not be reused after dismantling.</p></li>
</font>
<font face="Arial">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b>Reassembly</b>
<font face="Arial" size="4">
<span style="text-decoration: none; font-weight: 400">
  of a New Roller Bearings</span></font><ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="rtl">Check that the shaft has no 
  damage </span></font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="rtl">Install the rolling bearings on 
  the shaft as indicated hereunder :</span></font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">The rolling bearings are installed tightened on 
  the shaft.</font></p></li>
<li dir="rtl">
<p class="MsoBodyTextIndent3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check that rolling bearing have no foreign 
  substances, in this case, clean them white spirit or petrol </font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Heat the rolling bearing in an oil bath at a 
  temperature of 100 </font>
<span style="font-size: 10.0pt; font-family: Arial">C</span><font face="Times New Roman"> 
  to 120 </font>
<span style="font-size: 10.0pt; font-family: Arial">C</span><font face="Times New Roman"> 
  without exceeding 120</font></p></li></ol></p></font><font face="Times New Roman">
</font>
<span style="font-size: 10.0pt; font-family: Arial">C</span>
<font face="Arial">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Check that the oil rings are well installed on 
  the outer spacers stayed in place </font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Slid the rolling bearing on the shaft and lock 
  them against the inner spacers </font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Assemble the brake washers</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Screw the central bolts and brake washers </font>
</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Assemble the half coupling</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Sling the rotor</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Sling up the rotor and install it on its place on 
  the casing </font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Assemble the upper parts of bearing  housings</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Fill the bearing with oil .</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Assemble the remaining parts of the fan in the 
  reverse order of the disassembly </font></p></li>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial; font-weight:700">MRDS       Maintenance Record Data Sheet    
   MRDS</span></p>
</font>
<b>
<font face="Arial" size="5">
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="width: 617; border-collapse: collapse; border: medium none">
<tr style="height: 1.0cm">
<td style="width: 61.95pt; height: 1.0cm; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Item</span></b></p></td>
<td style="width: 140; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Setting Value</span></b></p></td>
<td style="width: 83; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">Unit</span></b></p></td>
<td style="width: 79; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">قبل </span></b>
</p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">I</span><span style="font-size: 10.0pt; font-family: Arial">nspection</span></b></p></td>
<td style="width: 86; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">After </span></b>
</p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">I</span><span style="font-size: 10.0pt; font-family: Arial">nspection</span></b></p></td>
<td style="width: 147; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">ملاحظات</span></b></p></td>
</tr>
<tr style="height: 22.3pt">
<td style="width: 61.95pt; height: 22.3pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">Vibration</span></p></td>
<td style="width: 140; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
<td style="width: 83; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">mm / sec</span></p></td>
<td style="width: 79; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
<td style="width: 86; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
<td style="width: 147; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
</tr>
<tr style="height: 1.0cm">
<td style="width: 61.95pt; height: 1.0cm; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">Clearance</span></p></td>
<td style="width: 140; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">Radial,</span></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">Axial  (impeller)</span></p></td>
<td style="width: 83; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">mm</span></p></td>
<td style="width: 79; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
<td style="width: 86; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
<td style="width: 147; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
</tr>
<tr style="height: 1.0cm">
<td style="width: 61.95pt; height: 1.0cm; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="83">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">تنسيق</span></p></td>
<td style="width: 140; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">Radial </span></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">Axial</span></p></td>
<td style="width: 83; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial">mm</span></p></td>
<td style="width: 79; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
<td style="width: 86; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
<td style="width: 147; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial"> </span></p></td>
</tr>
</table>
</div>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
Location:                                                     Fan code:</span></p>
</font>
<font face="Arial" size="2">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Test</p></font><font face="Arial" size="5"><span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">ed 
by:                                                   
Test date:                                       
Signature:                                                   </span>
</font>
</b>
</body></html>