<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Fan-015-r0                                                      
APPROVED  </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="585">
<tbody>
<tr><b>
<td dir="rtl" height="1" rowspan="6" valign="top" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="490">
<table border="0" dir="rtl" width="101%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="303">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Forced Draft Fan Double Inlet                 </span></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      73TVAFG</span></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Westinghouse Sturtevant Division USA</span></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"> </p>
</td>
<td align="right" dir="rtl" height="33" valign="top" width="169"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> Fan-015-r0</span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="169"><font face="Arial" size="1">صدرت إلى:     </font>
<b><font face="Arial" size="2">ابو سلطان</font></b><font face="Arial" size="2"><b> ملاحظة:</b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="182"><font face="Arial" size="1">حالة:</font>         <b><font face="Arial" size="2">موافقة</font></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="303"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">فحص المعدات </font></b> <b><font face="Arial" size="2">(I1-M3)</font></b> </td><b>
<td align="right" dir="rtl" height="33" valign="top" width="192">
<p style="margin-top: 0"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> Date:    26 </b></font><b><font face="Arial" size="1">Oct 2004</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="192">
<p style="margin-top: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها:</b></font><b><font face="Arial" size="1">  أكتوبر 2009</font></b></p></td></b></tr></tbody></table>
<p dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  This document outlines the equipment inspection checklist I1, which must be carried 
  out <span style="layout-grid-mode: line">every three months as indicated by M3 
  in the title block.</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  T<span style="layout-grid-mode: line">he forced draft 
  fan function: pushing atmospheric air through the air preheater dampers through 
  various air ducts and burners into the furnace.</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">These fans are 
  installed upstream of boiler to supply the required amount of air for 
  combustion,</span></p>
<p class="MsoBodyText3" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:normal">The first draft initiated by 
  eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by </span>
<span style="font-size: 12.0pt; font-weight: normal">EDEPC </span>
<span style="font-size:12.0pt;font-weight:normal">inspection &amp; quality control 
  eng. Samir Abd El- Gelil, </span>
<font face="Times New Roman">
<span style="font-size:12.0pt;
font-weight:normal">approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>
  Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC 
  inspection &amp; quality control head sector.</font></p>
<p class="MsoBodyText3" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<span style="font-size: 10.0pt; font-family: Arial"><b>المواصفات الفنية</b>
</span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="388" style="border-collapse: collapse; border: medium none" width="509">
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">No. of fans per unit</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoHeading7" style="line-height: normal">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
      Type of fan</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Centrifugal fan heavy duty fan wheel</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Manufacture of motor</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">GE USA</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Manufacture of fan 
      </span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Westinghouse USA </span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<span style="font-size:10.0pt;font-family:Arial">Speed of motor</span></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center"><span style="font-size:10.0pt;font-family:Arial">985</span><span style="font-size:10.0pt;font-family:Arial"> 
      RPM</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Motor           
                   </span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">700</span><span style="font-size:10.0pt;font-family:Arial">    HP</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Volume         
                 </span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">168000</span><font color="#0000FF"><span style="font-size:10.0pt;font-family:Arial">   CFM</span></font></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">نوع الزيت الموصى به</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">SAE 30</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">نوع الزيت المعادل</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Turbo 68</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Quantity of grease for 
      coupling </span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1.7</span><span style="font-size:10.0pt;font-family:Arial">  
      LBS</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Quantity of oil for 
      bearing   Gallon</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2-1/2  QT 
      / Brg</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size:10.0pt;font-family:Arial">Rotor Weight    
                </span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">6820</span><span style="font-size:10.0pt;font-family:Arial">    LBS</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Interval exchange of oil 
      and grease</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Three 
      month</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Bearing type  /  size</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Dodge RET 
      sleevoil 4.44  USA  </span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size:10.0pt;font-family:Arial">Coupling type and size</span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Zurn 
      Amerigear </span><span style="font-size:10.0pt;
    font-family:Arial">الولايات المتحدة الأمريكية</span><span style="font-size:10.0pt;font-family:Arial">   Series  
      f  104</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size:10.0pt;font-family:
  Arial">Total weight of fan    </span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">27800</span><span style="font-size:10.0pt;font-family:
  Arial">    LBS</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size:10.0pt;font-family:
  Arial">Outlet Pressure        </span></p></td>
<td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">20</span><span style="font-size:10.0pt;font-family:
  Arial">     PSI</span></p></td>
</tr>
</table>
</blockquote>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman"><span dir="rtl" style="LINE-HEIGHT: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span></font> </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area is requires, </font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ</font>
</p></li>
<li dir="rtl">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line">Isolate the circuit breaker for the 
  forced draft fan. </span>
</p></li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Arial">
<ul>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<font face="Times New Roman"><span dir="rtl" style="LINE-HEIGHT: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></ul></font><font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line">Cleaning Fluid Feeler gauge, anti dust 
  mask</span></p></li>
<li dir="rtl">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="layout-grid-mode: line">جهاز رفع مناسب.</span></p></li>
</font><font face="Arial" size="5">
<b>
<p align="right" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 20">Work to be Carried 
Out</p>
<h4 style="margin-bottom: 10">
<span style="font-size:14.0pt;line-height:150%;
font-family:Arial;font-weight:normal">Before Isolating the  </span>
</h4></b>
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 400">
Forced Draft Fan</span><b><span style="font-size:14.0pt;line-height:150%;
font-family:Arial;font-weight:normal"> Mechanically and Electrically</span></b>
</font>
<ol>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
<span style="font-family:Times New Roman">Measure the vibration  (3: 6 Mils)</span></font></p></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
<span style="font-family:Times New Roman">Listen and check any 
    abnormal Noise.</span></font></p></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
<span style="font-family:Times New Roman">Check the Lubrication oil Level in 
front and rear bearing housing</span></font></p></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
<span style="font-family:Times New Roman">Check the Temperature of rear and 
front bearing</span></font><font face="Times New Roman">
</font><font face="Arial">
<span style="font-family:Times New Roman">800 <sup>o</sup>F</span></font></p></li>
<li>
<p style="margin-bottom: 10">
<span style="font-family:Arial"><font face="Times New Roman">
Check any leakage of oil Lubrication from front or rear bearing.</font></span></p></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
<span style="font-family:Times New Roman">Check any leakage of water 
    cooling from front or rear bearing.<b>
</b>
</span>
</font></p></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
<span style="font-family:Times New Roman">Read and check the quantity of air 
according lead</span></font><font face="Times New Roman">.</font></p></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
<span style="font-family:Times New Roman">Check any oil leakage from 
    dust seal.</span></font></p></li>
</ol>
<font face="Arial" size="5">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
After Isolating the Forced Draft Fan Mechanically and Electrically  </span></p>
</font><font face="Times New Roman">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check the front / rear bearing and replace the defect bearing.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check the shaft seals and replace it if needed.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Dismantle the safety cover of the coupling .</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check any leakage from o-rings or gasket </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check gap with feeler for hob separation at 90<span dir="RTL" lang="AR-SA">5</span>C   
 points = 1/8 <span dir="RTL" lang="AR-SA">"</span>.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check hubs alignment with straight edges 90<span dir="RTL" lang="AR-SA">5</span>C   
 points  </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Lubricant hub and sleeve teeth with new grease before cleaning all parts</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check the alignment of the coupling half's and re-alignment it if needed.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Clean the pipes of water cooling by opening the drains.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check and clean the check valve of water cooling.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check and retighten all bolts.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
Check every part well.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span style='font-size:12.0pt;font-family:
"Times New Roman"'>After successful inspection, operate the fan again 
read all available record values and put them in table (2) and compare between the 
values before and after inspection </span>
</font> </p>
</li>
</ol></font><font face="Arial" size="5">
</font><font face="Arial" size="4">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
Table No. (2) Forced Draft Fan 73TVAFG</p>
</font><font face="Arial" size="5">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="379" style="border-color:inherit; border-collapse: collapse; " width="678">
<tr style="height: 17.0pt">
<b>
<td rowspan="2" style="width: 31; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      NO</span></p></td>
<td rowspan="2" style="width: 226; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      غرض</span></p></td>
<td rowspan="2" style="width: 59; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      تحديد القيمة</span></p></td>
<td rowspan="2" style="width: 46; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      وحدة</span></p></td>
<td colspan="2" style="width: 157; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Record value</span></p></td>
<td rowspan="2" style="width: 97; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      ملاحظات</span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<b>
<td style="width: 70; height: 23; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Before Ins</span></p></td>
<td style="width: 77; height: 23; border-left: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-right-color:windowtext; border-top-color:#000000">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      After Ins</span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<b>
<td colspan="6" style="width: 625; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><span style="font-size:10.0pt;font-family:Arial">During  FD 
      Fan </span></b><font face="Arial" size="5">
<b><span style="font-size:10.0pt;font-family:Arial">حَشد </span></b>
</font></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 10; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      1</span></p></td>
<td style="width: 226; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial">Floating Bearing</span></p></td>
<td style="width: 59; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.750<span dir="RTL" lang="AR-SA">"</span></span></p></td>
<td style="width: 46; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 10; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      2</span></p></td>
<td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial">Upper Clearance if Shaft 
      seal</span></p></td>
<td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      5/16</span></p></td>
<td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3</span></p></td>
<td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial">Lower Clearance if Shaft 
      seal</span></p></td>
<td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      11/16</span></p></td>
<td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      4</span></p></td>
<td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial">upper Clearance if wheel</span></p></td>
<td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      1/4</span></p></td>
<td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      5</span></p></td>
<td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial">Lower Clearance if wheel</span></p></td>
<td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      5/8
      </span></p></td>
<td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 18; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      6</span></p></td>
<td style="width: 226; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial">Gap Between hubs Coupling</span></p></td>
<td style="width: 59; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.250</span></p></td>
<td style="width: 46; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 18; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 32; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      7</span></p></td>
<b>
<td style="width: 226; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<h2 align="right" style="text-align: right; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Axial 
      clearance between bearing and collar (Inch)</span></h2>
</td>
</b>
<td style="width: 59; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.013</span></p></td>
<td style="width: 46; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 32; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr style="height: 17.0pt">
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      8</span></p></td>
<b>
<td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<h2 align="right" style="text-align: right; margin-top:0; margin-bottom:0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both; font-weight: normal">
      Limit of alignment of coupling</span></h2>
</td>
</b>
<td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.005</span></p></td>
<td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      بوصة</span></p></td>
<b>
<td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr>
<td style="width: 31; height: 22; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-top-color:#000000">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<b>
<td colspan="6" style="width: 625; height: 22; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="right" class="MsoHeading8" style="text-align: right; margin-top:0; margin-bottom:0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
<b>During FD Fan Operation</b></span></p></td>
</b>
</tr>
<tr>
<td style="width: 31; height: 24; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      1</span></p></td>
<b>
<td style="width: 226; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<h6 align="right" style="text-align: right; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;
  font-family:Arial; font-weight:400">Temperature rear bearing house</span></h6>
</td>
</b>
<td style="width: 59; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      80</span></p></td>
<td style="width: 46; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><sup><span dir="RTL">o</span></sup><span style="font-size:10.0pt;font-family:Arial">F</span></p></td>
<b>
<td style="width: 70; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 24; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr>
<td style="width: 31; height: 29; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      2</span></p></td>
<b>
<td style="width: 226; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<h6 align="right" style="text-align: right; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;
  font-family:Arial; font-weight:400">Temperature front bearing house</span></h6>
</td>
</b>
<td style="width: 59; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      80</span></p></td>
<td style="width: 46; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<font face="Arial" size="2">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><sup><span dir="RTL">o</span></sup></p></font><font face="Arial" size="5"><span style="font-size:10.0pt;font-family:Arial">F</span></font><span dir="RTL" style="font-size: 10.0pt; font-family: Arial">
</span></td>
<b>
<td style="width: 70; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 29; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr>
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3</span></p></td>
<b>
<td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<h6 align="right" style="text-align: right; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;
  font-family:Arial; font-weight:400">Vibration level in front bearing</span></h6>
</td>
</b>
<td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3 : 6</span></p></td>
<td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      mils</span></p></td>
<b>
<td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
<tr>
<td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      4</span></p></td>
<td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size:10.0pt;font-family:Arial">Vibration level in rear 
      bearing</span></p></td>
<td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3 : 6</span></p></td>
<td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      mils</span></p></td>
<b>
<td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
<td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
       </span></p></td>
</b>
</tr>
</table>
<b>
<p align="center" class="MsoNormal" style="text-align:center;direction: rtl;
unicode-bidi:embed"><span style="font-size:14.0pt;font-family:Arial"> </span></p>
</b>
</font>
</body></html>