<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>Fan-017-r0                                                       
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="599">
<tr>
<td dir="ltr" height="1" rowspan="6" valign="middle" width="60">
<p align="center" dir="ltr">
<b>
<img border="0" height="210" src="../../images/mpis-1.gif" width="61"/></b></p></td>
<td colspan="2" dir="ltr" height="1" valign="top" width="993">
<table border="0" dir="ltr" height="33" width="471">
<tbody>
<tr>
<td dir="ltr" height="29" width="213"><font face="Arial" size="5"><b>
          Power Stations</b></font></td>
<td align="right" dir="ltr" height="29" width="248">
<p dir="ltr"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td dir="ltr" height="72" rowspan="3" valign="top" width="503">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>Equipment:</b></font></p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family:Arial; font-weight:700">Gas Recirculation Fan</span></font></p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family:Arial; font-weight:700">Centrifugal
  Radial Flow</span></font></p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b><st1:place><span style="font-family:Arial"><font size="2">RI</font></span></st1:place><font size="2"><span style="font-family: Arial">6/182/5</span><span style="font-family:Arial">A/CA/ILD/3G</span></font></b><font size="2"><span style="font-family:Arial; font-weight:700"><br/>
  DE, CARDENAS</span></font><o:p></o:p></p>
</td>
<td dir="ltr" height="4" valign="top" width="472">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:</font><b>
<font face="Arial" size="2">  Fan-017-r0</font></b></p></td></tr>
<tr>
<td dir="ltr" height="1" valign="top" width="472">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="1">
    صدرت إلى:  </font><font face="Arial"><b><span dir="LTR"><font size="2">Shoubra El-Khima PS</font></span></b></font></p></td></tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="469">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>      
    <font face="Arial" size="2"><b>   </b></font><b>
<font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="top" width="503">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">فحص المعدات </font></b></font>
<font size="2"><span style="font-family: Arial; font-weight: 700"> (I1-M1)</span></font></p>
</td>
<td dir="ltr" height="1" valign="TOP" width="462">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Approved Date:     24 Nov 2005</b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="462">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:   Nov 2010</b></font></p></td>
</tr></table>
<p align="LEFT"> </p>
<p align="LEFT"> </p>
<p align="LEFT"> </p>
<p align="LEFT"> </p>
<p align="LEFT"> </p>
<p align="LEFT"> </p>
<p align="LEFT"> </p>
<p align="LEFT"><b><font face="Arial" size="5">مقدمة</font></b></p>

<blockquote>
<p align="justify" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt"><span dir="LTR">This document outlines the 
equipment inspection I1,  which must be
performed on a monthly bases as indicated by M1 in the title block.</span></p>
<p align="justify" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt"><span dir="LTR">The function of the GRF is 
to
<span class="GramE">maintain</span> the reheated steam temperature <span class="GramE">at</span> 
the rated value over the whole control range  in order to allow the NOX
reduction.</span></p>
<p style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt"><u>Technical Specifications of 
Fan:</u></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse; border-width: 0" width="60%">
<tr>
<td align="left" style="border-style: none; border-width: medium" width="50%">
      Power = 850 KW</td>
<td align="left" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" width="50%">
<p style="margin-top: 0; margin-bottom: 0">
 P<sub><font size="3">disc.</font></sub> = 645 m<sub>m</sub> H<sub>2</sub>O</p></td>
</tr>
<tr>
<td align="left" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="50%">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">RPM = 1000</p>
</td>
<td align="left" style="border-style: none; border-width: medium" width="50%">
      Q = 167400 Kg/h/Fan</td>
</tr>
<tr>
<td align="left" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="50%">
      Medium = Flue gases</td>
<td align="left" style="border-style: none; border-width: medium" width="50%">
      Two fan per unit</td>
</tr>
</table>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">     </p>
<p align="justify" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="LTR">The first draft initiated by eng. 
  Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general 
  director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed 
  El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px">
<font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="LTR">Nageh 
Soliman Shousha: CEPC quality control director, and certified by eng. </span>
Afaf Ebrahim El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS 
coordinator.</font></p>
</blockquote>
<b>
<p align="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    Work order must be issued and the
    <font face="Times New Roman"><span dir="ltr">qualified maintenance staff 
    should carry the suitable safety category.</span></font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrrounding the work area is required.</span></font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">Wear safety helmet, shoes,
belt, gloves  etc.</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">Isolate the circuit breaker of the
fan motor</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">Disconnect electric terminals of
fan motor</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt"><span dir="LTR">The fan must be isolated
mechanically by closing delivery damper</span></p>
</li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete maintenance tools
     set</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning fluid manual
     puller</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Dial indicator</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span class="SpellE">Vibrometer</span>
     straight edge</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Oil: DTE 27 
  Grease: Mobilplex</p></li>
</ul>
<b>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b>
<font size="3">
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check bearing <span class="GramE">temp</span>. <span class="GramE">max</span>
= 85C, so change the oil or inspect the bearing then repair or change</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check for abnormal noise define the cause of this 
noise if it is from the bearing or the motor or the internal parts (Repair or 
change)</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check bearing vibration (Max 4.8 mm/s) after 
repairing  the cause of vibration make balance or alignment</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check oil levels lubricate over <span class="SpellE">
running</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check shaft alignment if there are any abnormal 
reading make a new alignment</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check fan flexible connections and joints for damage 
and repair or change the defected parts</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check coupling clearance 6-8 m<sub>m </sub></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Check inboard and outboard bearing clearance </p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm">Change the oil and regrease</p>
</li>
</ol>
</font>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
</body>
</html>